  Version,9.5;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    city,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    S1 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office core floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office core,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.8600000001024,-37.8000000000466,0,  !- X,Y,Z ==> Vertex 1 {m}
    5.64000000013039,-40.4800000000978,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.610000000102445,-0.130000000004657,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.4499999999534,2.04999999993015,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64000000013039,-40.4800000000978,5.06,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600000001024,-37.8000000000466,5.06,  !- X,Y,Z ==> Vertex 2 {m}
    17.4499999999534,2.04999999993015,5.06,  !- X,Y,Z ==> Vertex 3 {m}
    0.610000000102445,-0.130000000004657,5.06;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64000000013039,-40.4800000000978,5.06,  !- X,Y,Z ==> Vertex 1 {m}
    5.64000000013039,-40.4800000000978,0,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600000001024,-37.8000000000466,0,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600000001024,-37.8000000000466,5.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office core wall 0 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.17389241196838,-40.0856427606166,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    8.17389241196838,-40.0856427606166,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    20.3261075882645,-38.1943572395278,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    20.3261075882645,-38.1943572395278,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.8600000001024,-37.8000000000466,5.06,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600000001024,-37.8000000000466,0,  !- X,Y,Z ==> Vertex 2 {m}
    17.4499999999534,2.04999999993015,0,  !- X,Y,Z ==> Vertex 3 {m}
    17.4499999999534,2.04999999993015,5.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office core wall 1 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0639281099489,-31.9361432862342,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    22.0639281099489,-31.9361432862342,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    18.2460718901069,-3.81385671388221,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    18.2460718901069,-3.81385671388221,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.4499999999534,2.04999999993015,5.06,  !- X,Y,Z ==> Vertex 1 {m}
    17.4499999999534,2.04999999993015,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.610000000102445,-0.130000000004657,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.610000000102445,-0.130000000004657,5.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office core wall 2 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.9720239131333,1.72921687230816,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    14.9720239131333,1.72921687230816,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    3.08797608692262,0.190783127617329,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    3.08797608692262,0.190783127617329,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.610000000102445,-0.130000000004657,5.06,  !- X,Y,Z ==> Vertex 1 {m}
    0.610000000102445,-0.130000000004657,0,  !- X,Y,Z ==> Vertex 2 {m}
    5.64000000013039,-40.4800000000978,0,  !- X,Y,Z ==> Vertex 3 {m}
    5.64000000013039,-40.4800000000978,5.06;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office core wall 3 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.35015556523814,-6.06743082567626,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    1.35015556523814,-6.06743082567626,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    4.89984443499469,-34.5425691744262,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    4.89984443499469,-34.5425691744262,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office core Thermostat,  !- Name
    S1 office core,          !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

  Schedule:Compact,
    S1 office core Thermostat Schedule,  !- Name
    S1 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat,       !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    office heating year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office heating week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    temp_setpoint,           !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Week:Daily,
    office heating week 0,   !- Name
    office heating week 0 Sunday,  !- Sunday Schedule:Day Name
    office heating week 0 Wednesday,  !- Monday Schedule:Day Name
    office heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office heating week 0 Thursday,  !- Thursday Schedule:Day Name
    office heating week 0 Friday,  !- Friday Schedule:Day Name
    office heating week 0 Saturday,  !- Saturday Schedule:Day Name
    office heating week 0 Holiday,  !- Holiday Schedule:Day Name
    office heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    15.55555556,             !- Value Until Time 6
    07:00,                   !- Time 7
    15.55555556,             !- Value Until Time 7
    08:00,                   !- Time 8
    15.55555556,             !- Value Until Time 8
    09:00,                   !- Time 9
    15.55555556,             !- Value Until Time 9
    10:00,                   !- Time 10
    15.55555556,             !- Value Until Time 10
    11:00,                   !- Time 11
    15.55555556,             !- Value Until Time 11
    12:00,                   !- Time 12
    15.55555556,             !- Value Until Time 12
    13:00,                   !- Time 13
    15.55555556,             !- Value Until Time 13
    14:00,                   !- Time 14
    15.55555556,             !- Value Until Time 14
    15:00,                   !- Time 15
    15.55555556,             !- Value Until Time 15
    16:00,                   !- Time 16
    15.55555556,             !- Value Until Time 16
    17:00,                   !- Time 17
    15.55555556,             !- Value Until Time 17
    18:00,                   !- Time 18
    15.55555556,             !- Value Until Time 18
    19:00,                   !- Time 19
    15.55555556,             !- Value Until Time 19
    20:00,                   !- Time 20
    15.55555556,             !- Value Until Time 20
    21:00,                   !- Time 21
    15.55555556,             !- Value Until Time 21
    22:00,                   !- Time 22
    15.55555556,             !- Value Until Time 22
    23:00,                   !- Time 23
    15.55555556,             !- Value Until Time 23
    24:00,                   !- Time 24
    15.55555556;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    15.55555556,             !- Value Until Time 20
    21:00,                   !- Time 21
    15.55555556,             !- Value Until Time 21
    22:00,                   !- Time 22
    15.55555556,             !- Value Until Time 22
    23:00,                   !- Time 23
    15.55555556,             !- Value Until Time 23
    24:00,                   !- Time 24
    15.55555556;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    15.55555556,             !- Value Until Time 6
    07:00,                   !- Time 7
    15.55555556,             !- Value Until Time 7
    08:00,                   !- Time 8
    15.55555556,             !- Value Until Time 8
    09:00,                   !- Time 9
    15.55555556,             !- Value Until Time 9
    10:00,                   !- Time 10
    15.55555556,             !- Value Until Time 10
    11:00,                   !- Time 11
    15.55555556,             !- Value Until Time 11
    12:00,                   !- Time 12
    15.55555556,             !- Value Until Time 12
    13:00,                   !- Time 13
    15.55555556,             !- Value Until Time 13
    14:00,                   !- Time 14
    15.55555556,             !- Value Until Time 14
    15:00,                   !- Time 15
    15.55555556,             !- Value Until Time 15
    16:00,                   !- Time 16
    15.55555556,             !- Value Until Time 16
    17:00,                   !- Time 17
    15.55555556,             !- Value Until Time 17
    18:00,                   !- Time 18
    15.55555556,             !- Value Until Time 18
    19:00,                   !- Time 19
    15.55555556,             !- Value Until Time 19
    20:00,                   !- Time 20
    15.55555556,             !- Value Until Time 20
    21:00,                   !- Time 21
    15.55555556,             !- Value Until Time 21
    22:00,                   !- Time 22
    15.55555556,             !- Value Until Time 22
    23:00,                   !- Time 23
    15.55555556,             !- Value Until Time 23
    24:00,                   !- Time 24
    15.55555556;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Year,
    office cooling year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office cooling week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office cooling week 0,   !- Name
    office cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    office cooling week 0 Friday,  !- Friday Schedule:Day Name
    office cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    office cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    office cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    29.44444444,             !- Value Until Time 6
    07:00,                   !- Time 7
    29.44444444,             !- Value Until Time 7
    08:00,                   !- Time 8
    29.44444444,             !- Value Until Time 8
    09:00,                   !- Time 9
    29.44444444,             !- Value Until Time 9
    10:00,                   !- Time 10
    29.44444444,             !- Value Until Time 10
    11:00,                   !- Time 11
    29.44444444,             !- Value Until Time 11
    12:00,                   !- Time 12
    29.44444444,             !- Value Until Time 12
    13:00,                   !- Time 13
    29.44444444,             !- Value Until Time 13
    14:00,                   !- Time 14
    29.44444444,             !- Value Until Time 14
    15:00,                   !- Time 15
    29.44444444,             !- Value Until Time 15
    16:00,                   !- Time 16
    29.44444444,             !- Value Until Time 16
    17:00,                   !- Time 17
    29.44444444,             !- Value Until Time 17
    18:00,                   !- Time 18
    29.44444444,             !- Value Until Time 18
    19:00,                   !- Time 19
    29.44444444,             !- Value Until Time 19
    20:00,                   !- Time 20
    29.44444444,             !- Value Until Time 20
    21:00,                   !- Time 21
    29.44444444,             !- Value Until Time 21
    22:00,                   !- Time 22
    29.44444444,             !- Value Until Time 22
    23:00,                   !- Time 23
    29.44444444,             !- Value Until Time 23
    24:00,                   !- Time 24
    29.44444444;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    29.44444444,             !- Value Until Time 20
    21:00,                   !- Time 21
    29.44444444,             !- Value Until Time 21
    22:00,                   !- Time 22
    29.44444444,             !- Value Until Time 22
    23:00,                   !- Time 23
    29.44444444,             !- Value Until Time 23
    24:00,                   !- Time 24
    29.44444444;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    29.44444444,             !- Value Until Time 6
    07:00,                   !- Time 7
    29.44444444,             !- Value Until Time 7
    08:00,                   !- Time 8
    29.44444444,             !- Value Until Time 8
    09:00,                   !- Time 9
    29.44444444,             !- Value Until Time 9
    10:00,                   !- Time 10
    29.44444444,             !- Value Until Time 10
    11:00,                   !- Time 11
    29.44444444,             !- Value Until Time 11
    12:00,                   !- Time 12
    29.44444444,             !- Value Until Time 12
    13:00,                   !- Time 13
    29.44444444,             !- Value Until Time 13
    14:00,                   !- Time 14
    29.44444444,             !- Value Until Time 14
    15:00,                   !- Time 15
    29.44444444,             !- Value Until Time 15
    16:00,                   !- Time 16
    29.44444444,             !- Value Until Time 16
    17:00,                   !- Time 17
    29.44444444,             !- Value Until Time 17
    18:00,                   !- Time 18
    29.44444444,             !- Value Until Time 18
    19:00,                   !- Time 19
    29.44444444,             !- Value Until Time 19
    20:00,                   !- Time 20
    29.44444444,             !- Value Until Time 20
    21:00,                   !- Time 21
    29.44444444,             !- Value Until Time 21
    22:00,                   !- Time 22
    29.44444444,             !- Value Until Time 22
    23:00,                   !- Time 23
    29.44444444,             !- Value Until Time 23
    24:00,                   !- Time 24
    29.44444444;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S1 office core,          !- Zone Name
    S1 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    S1 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office core Inlet Node List,  !- Name
    Node 7;                  !- Node 1 Name

  NodeList,
    S1 office core Return Node List,  !- Name
    Node 14;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    office S1 office core terminal,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 13,                 !- Air Inlet Node Name
    Node 7,                  !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU office S1 office core terminal,  !- Name
    Node 7,                  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    office S1 office core terminal;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    S1 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office S1 office core terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S1 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    office oa control year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office oa control week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    discrete;                !- Numeric Type

  Schedule:Week:Daily,
    office oa control week 0,!- Name
    office oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    office oa control week 0 Friday,  !- Friday Schedule:Day Name
    office oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    office oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    office oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.007079212,             !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S2 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.8600000001024,-37.8000000000466,5.06,  !- X,Y,Z ==> Vertex 1 {m}
    5.64000000013039,-40.4800000000978,5.06,  !- X,Y,Z ==> Vertex 2 {m}
    0.610000000102445,-0.130000000004657,5.06,  !- X,Y,Z ==> Vertex 3 {m}
    17.4499999999534,2.04999999993015,5.06;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core roof,     !- Name
    Roof,                    !- Surface Type
    office roof Metal roof,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64000000013039,-40.4800000000978,10.12,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600000001024,-37.8000000000466,10.12,  !- X,Y,Z ==> Vertex 2 {m}
    17.4499999999534,2.04999999993015,10.12,  !- X,Y,Z ==> Vertex 3 {m}
    0.610000000102445,-0.130000000004657,10.12;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    5.64000000013039,-40.4800000000978,10.12,  !- X,Y,Z ==> Vertex 1 {m}
    5.64000000013039,-40.4800000000978,5.06,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600000001024,-37.8000000000466,5.06,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600000001024,-37.8000000000466,10.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office core wall 0 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    8.17389241196838,-40.0856427606166,7.48,  !- X,Y,Z ==> Vertex 1 {m}
    8.17389241196838,-40.0856427606166,5.96,  !- X,Y,Z ==> Vertex 2 {m}
    20.3261075882645,-38.1943572395278,5.96,  !- X,Y,Z ==> Vertex 3 {m}
    20.3261075882645,-38.1943572395278,7.48;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    22.8600000001024,-37.8000000000466,10.12,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600000001024,-37.8000000000466,5.06,  !- X,Y,Z ==> Vertex 2 {m}
    17.4499999999534,2.04999999993015,5.06,  !- X,Y,Z ==> Vertex 3 {m}
    17.4499999999534,2.04999999993015,10.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office core wall 1 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 1,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    22.0639281099489,-31.9361432862342,7.48,  !- X,Y,Z ==> Vertex 1 {m}
    22.0639281099489,-31.9361432862342,5.96,  !- X,Y,Z ==> Vertex 2 {m}
    18.2460718901069,-3.81385671388221,5.96,  !- X,Y,Z ==> Vertex 3 {m}
    18.2460718901069,-3.81385671388221,7.48;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    17.4499999999534,2.04999999993015,10.12,  !- X,Y,Z ==> Vertex 1 {m}
    17.4499999999534,2.04999999993015,5.06,  !- X,Y,Z ==> Vertex 2 {m}
    0.610000000102445,-0.130000000004657,5.06,  !- X,Y,Z ==> Vertex 3 {m}
    0.610000000102445,-0.130000000004657,10.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office core wall 2 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    14.9720239131333,1.72921687230816,7.48,  !- X,Y,Z ==> Vertex 1 {m}
    14.9720239131333,1.72921687230816,5.96,  !- X,Y,Z ==> Vertex 2 {m}
    3.08797608692262,0.190783127617329,5.96,  !- X,Y,Z ==> Vertex 3 {m}
    3.08797608692262,0.190783127617329,7.48;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.610000000102445,-0.130000000004657,10.12,  !- X,Y,Z ==> Vertex 1 {m}
    0.610000000102445,-0.130000000004657,5.06,  !- X,Y,Z ==> Vertex 2 {m}
    5.64000000013039,-40.4800000000978,5.06,  !- X,Y,Z ==> Vertex 3 {m}
    5.64000000013039,-40.4800000000978,10.12;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office core wall 3 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    1.35015556523814,-6.06743082567626,7.48,  !- X,Y,Z ==> Vertex 1 {m}
    1.35015556523814,-6.06743082567626,5.96,  !- X,Y,Z ==> Vertex 2 {m}
    4.89984443499469,-34.5425691744262,5.96,  !- X,Y,Z ==> Vertex 3 {m}
    4.89984443499469,-34.5425691744262,7.48;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office core Thermostat,  !- Name
    S2 office core,          !- Zone or ZoneList Name
    S2 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 1;     !- Control 1 Name

  Schedule:Compact,
    S2 office core Thermostat Schedule,  !- Name
    S2 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 1,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S2 office core,          !- Zone Name
    S2 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    S2 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office core Inlet Node List,  !- Name
    Node 19;                 !- Node 1 Name

  NodeList,
    S2 office core Return Node List,  !- Name
    Node 26;                 !- Node 1 Name

  AirTerminal:SingleDuct:ConstantVolume:NoReheat,
    office S2 office core terminal,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 25,                 !- Air Inlet Node Name
    Node 19,                 !- Air Outlet Node Name
    AutoSize;                !- Maximum Air Flow Rate {m3/s}

  ZoneHVAC:AirDistributionUnit,
    ADU office S2 office core terminal,  !- Name
    Node 19,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:ConstantVolume:NoReheat,  !- Air Terminal Object Type
    office S2 office core terminal;  !- Air Terminal Name

  ZoneHVAC:EquipmentList,
    S2 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU office S2 office core terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S2 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S2 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S2 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S2 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016794,              !- Conductivity {W/m-K}
    1.28147707,              !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016794,              !- Conductivity {W/m-K}
    1.28147707,              !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet - 3/4 in.,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.045518322,             !- Conductivity {W/m-K}
    288.3323407,             !- Density {kg/m3}
    1381.644,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Gypsum Board - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Gypsum Board - 1/2 in. 1,!- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Insulation 1m,           !- Name
    Smooth,                  !- Roughness
    1,                       !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Metal Standing Seam - 1/16 in.,  !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    0.576853864,             !- Conductivity {W/m-K}
    7820.534188,             !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Standing Seam - 1/16 in. 1,  !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    0.576853864,             !- Conductivity {W/m-K}
    7820.534188,             !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    NACM_Gypsum Board 5/8in, !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    NACM_Gypsum Board 5/8in 1,  !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    office ceiling 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.1007784813151,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office ext floor 1 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0442273481504371,      !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office ext wall 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0348619286795,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office int floor 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0348619286795,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office roof 2 Insulation,!- Name
    Smooth,                  !- Roughness
    0.0575653425168,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Plywood - 5/8 in.,       !- Name
    Smooth,                  !- Roughness
    0.016002,                !- Thickness {m}
    0.115440002,             !- Conductivity {W/m-K}
    480.5539012,             !- Density {kg/m3}
    1884.06,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch Furnishings,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stucco - 7/8 in.,        !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.70094754,              !- Conductivity {W/m-K}
    1855.098243,             !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Stucco - 7/8 in. 1,      !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.70094754,              !- Conductivity {W/m-K}
    1855.098243,             !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,  !- Name
    6.98,                    !- U-Factor {W/m2-K}
    0.82,                    !- Solar Heat Gain Coefficient
    0.81;                    !- Visible Transmittance

  Construction,
    ext wall Adiabatic Construction,  !- Name
    Insulation 1m;           !- Outside Layer

  Construction,
    int furnishing interior furnishing,  !- Name
    Std Wood 6inch Furnishings;  !- Outside Layer

  Construction,
    office ceiling Metal roof,  !- Name
    Metal Standing Seam - 1/16 in. 1,  !- Outside Layer
    office ceiling 2 Insulation;  !- Layer 2

  Construction,
    office ext floor Ground Floor,  !- Name
    office ext floor 1 Insulation,  !- Outside Layer
    Plywood - 5/8 in.,       !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3

  Construction,
    office ext wall Metal framed walls,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    office ext wall 2 Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 1/2 in.;  !- Layer 4

  Construction,
    office int floor Metal framed walls,  !- Name
    Stucco - 7/8 in. 1,      !- Outside Layer
    office int floor 2 Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Layer 3
    Gypsum Board - 1/2 in. 1;!- Layer 4

  Construction,
    office int floor Metal framed walls Reversed,  !- Name
    Gypsum Board - 1/2 in. 1,!- Outside Layer
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Layer 2
    office int floor 2 Insulation,  !- Layer 3
    Stucco - 7/8 in. 1;      !- Layer 4

  Construction,
    office int wall NACM_Interior Wall,  !- Name
    NACM_Gypsum Board 5/8in, !- Outside Layer
    NACM_Gypsum Board 5/8in 1;  !- Layer 2

  Construction,
    office roof Metal roof,  !- Name
    Metal Standing Seam - 1/16 in.,  !- Outside Layer
    office roof 2 Insulation;!- Layer 2

  Construction,
    office Window construction_simple glazing,  !- Name
    office Window material_simple glazing;  !- Outside Layer

  ScheduleTypeLimits,
    activity_level,          !- Name
    0,                       !- Lower Limit Value
    600,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    any_number;              !- Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    positive_number,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    continuous;              !- Numeric Type

  ScheduleTypeLimits,
    shw_temp,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,CBES Always Off Schedule,on_off,0;

  Schedule:Constant,CBES Always On Schedule,on_off,1;

  Schedule:Constant,office S1 office core max oa schedule,fractional,1;

  Schedule:Constant,office S2 office core max oa schedule,fractional,1;

  Schedule:Constant,swh equipment latent,fractional,0.05;

  Schedule:Constant,swh equipment sensible,fractional,0.2;

  Schedule:Constant,swh heater ambient temp,temp_setpoint,22;

  Schedule:Constant,swh setpoint temp,shw_temp,57.2222;

  Schedule:Constant,swh target temp 43.3,shw_temp,43.3;

  Schedule:Constant,swh target temp 43.3 1,shw_temp,43.3;

  Schedule:Constant,Work Efficiency Schedule,fractional,0;

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    office activity week 0 Friday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Holiday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Monday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Saturday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Summer design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Sunday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Thursday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Tuesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Wednesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Winter design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.1,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.1,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.1,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.1,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.1,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.104,                   !- Value Until Time 8
    09:00,                   !- Time 9
    0.208,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.208,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.208,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.208,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.208,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.208,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.208,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.208,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.208,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.208,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.04;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.12,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.07,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.07,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.09,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.04;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Week:Daily,
    office activity week 0,  !- Name
    office activity week 0 Sunday,  !- Sunday Schedule:Day Name
    office activity week 0 Wednesday,  !- Monday Schedule:Day Name
    office activity week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office activity week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office activity week 0 Thursday,  !- Thursday Schedule:Day Name
    office activity week 0 Friday,  !- Friday Schedule:Day Name
    office activity week 0 Saturday,  !- Saturday Schedule:Day Name
    office activity week 0 Holiday,  !- Holiday Schedule:Day Name
    office activity week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office activity week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office activity week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office activity week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office gas equipment week 0,  !- Name
    office gas equipment week 0 Sunday,  !- Sunday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Monday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office gas equipment week 0 Thursday,  !- Thursday Schedule:Day Name
    office gas equipment week 0 Friday,  !- Friday Schedule:Day Name
    office gas equipment week 0 Saturday,  !- Saturday Schedule:Day Name
    office gas equipment week 0 Holiday,  !- Holiday Schedule:Day Name
    office gas equipment week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office gas equipment week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office gas equipment week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office gas equipment week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office hvac week 0,      !- Name
    office hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    office hvac week 0 Friday,  !- Friday Schedule:Day Name
    office hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    office hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    office hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office infiltration week 0,  !- Name
    office infiltration week 0 Sunday,  !- Sunday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Monday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office infiltration week 0 Thursday,  !- Thursday Schedule:Day Name
    office infiltration week 0 Friday,  !- Friday Schedule:Day Name
    office infiltration week 0 Saturday,  !- Saturday Schedule:Day Name
    office infiltration week 0 Holiday,  !- Holiday Schedule:Day Name
    office infiltration week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office infiltration week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office infiltration week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office infiltration week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office int_lighting week 0,  !- Name
    office int_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office int_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office int_lighting week 0 Friday,  !- Friday Schedule:Day Name
    office int_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office int_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office int_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office int_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office int_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office int_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office occupancy week 0, !- Name
    office occupancy week 0 Sunday,  !- Sunday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Monday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office occupancy week 0 Thursday,  !- Thursday Schedule:Day Name
    office occupancy week 0 Friday,  !- Friday Schedule:Day Name
    office occupancy week 0 Saturday,  !- Saturday Schedule:Day Name
    office occupancy week 0 Holiday,  !- Holiday Schedule:Day Name
    office occupancy week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office occupancy week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office occupancy week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office occupancy week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office plug loads week 0,!- Name
    office plug loads week 0 Sunday,  !- Sunday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Monday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office plug loads week 0 Thursday,  !- Thursday Schedule:Day Name
    office plug loads week 0 Friday,  !- Friday Schedule:Day Name
    office plug loads week 0 Saturday,  !- Saturday Schedule:Day Name
    office plug loads week 0 Holiday,  !- Holiday Schedule:Day Name
    office plug loads week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office plug loads week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office plug loads week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office plug loads week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office refrigeration case lighting week 0,  !- Name
    office refrigeration case lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office refrigeration case lighting week 0 1,  !- Name
    office refrigeration case lighting week 0 Sunday 1,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday 1,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday 1,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday 1,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design 1,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design 1,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office water use week 0, !- Name
    office water use week 0 Sunday,  !- Sunday Schedule:Day Name
    office water use week 0 Wednesday,  !- Monday Schedule:Day Name
    office water use week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office water use week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office water use week 0 Thursday,  !- Thursday Schedule:Day Name
    office water use week 0 Friday,  !- Friday Schedule:Day Name
    office water use week 0 Saturday,  !- Saturday Schedule:Day Name
    office water use week 0 Holiday,  !- Holiday Schedule:Day Name
    office water use week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office water use week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office water use week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office water use week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    whole building ext_lighting week 0,  !- Name
    whole building ext_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    whole building ext_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    whole building ext_lighting week 0 Friday,  !- Friday Schedule:Day Name
    whole building ext_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    whole building ext_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    whole building ext_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    office activity year,    !- Name
    activity_level,          !- Schedule Type Limits Name
    office activity week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office gas equipment year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office gas equipment week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office hvac year,        !- Name
    on_off,                  !- Schedule Type Limits Name
    office hvac week 0,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office infiltration year,!- Name
    fractional,              !- Schedule Type Limits Name
    office infiltration week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office int_lighting year,!- Name
    fractional,              !- Schedule Type Limits Name
    office int_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office occupancy year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office occupancy week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office plug loads year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office plug loads week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office refrigeration case lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office refrigeration case lighting year 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0 1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office water use year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office water use week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    whole building ext_lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    whole building ext_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Apr25,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Apr26-May2,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - May3-Sep26,  !- Name
    Clothing Schedule Summer Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Sep27-Oct3,  !- Name
    Clothing Schedule Summer Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Oct4-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Apr25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    25,                      !- End Day 1
    Clothing Schedule Week Rule - Apr26-May2,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    26,                      !- Start Day 2
    5,                       !- End Month 2
    2,                       !- End Day 2
    Clothing Schedule Week Rule - May3-Sep26,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    3,                       !- Start Day 3
    9,                       !- End Month 3
    26,                      !- End Day 3
    Clothing Schedule Week Rule - Sep27-Oct3,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    27,                      !- Start Day 4
    10,                      !- End Month 4
    3,                       !- End Day 4
    Clothing Schedule Week Rule - Oct4-Dec31,  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,on_off,0;

  Schedule:Constant,Always On Continuous,fractional,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    office S1 office core airloop,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    office S1 office core airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 3,                  !- Supply Side Inlet Node Name
    Node 6,                  !- Demand Side Outlet Node Name
    office S1 office core airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    office S1 office core airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    office S1 office core airloop Supply Outlet Nodes,  !- Name
    Node 4;                  !- Node 1 Name

  NodeList,
    office S1 office core airloop Demand Inlet Nodes,  !- Name
    Node 5;                  !- Node 1 Name

  Sizing:System,
    office S1 office core airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    office S1 office core airloop Supply Branches,  !- Name
    office S1 office core airloop Main Branch;  !- Branch 1 Name

  Branch,
    office S1 office core airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S1 office core oa system,  !- Component 1 Name
    Node 3,                  !- Component 1 Inlet Node Name
    Node 10,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S1 office core cooling coil CoilSystem,  !- Component 2 Name
    Node 10,                 !- Component 2 Inlet Node Name
    Node 11,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S1 office core heating coil,  !- Component 3 Name
    Node 11,                 !- Component 3 Inlet Node Name
    Node 12,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S1 office core fan,  !- Component 4 Name
    Node 12,                 !- Component 4 Inlet Node Name
    Node 4;                  !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    office S1 office core oa system,  !- Name
    office S1 office core oa system Controller List,  !- Controller List Name
    office S1 office core oa system Equipment List,  !- Outdoor Air Equipment List Name
    office S1 office core oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    office S1 office core oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S1 office core oa controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    office S1 office core oa controller,  !- Name
    Node 9,                  !- Relief Air Outlet Node Name
    Node 3,                  !- Return Air Node Name
    Node 10,                 !- Mixed Air Node Name
    Node 8,                  !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S1 office core max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    office S1 office core oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    office S1 office core oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    office S1 office core oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 8;                  !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    office S1 office core oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    office S1 office core oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    office S1 office core oa system Outdoor Air Mixer,  !- Name
    Node 10,                 !- Mixed Air Node Name
    Node 8,                  !- Outdoor Air Stream Node Name
    Node 9,                  !- Relief Air Stream Node Name
    Node 3;                  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    office S1 office core oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 4,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 4,                  !- Fan Outlet Node Name
    Node 10;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    office S1 office core cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 10,                 !- DX Cooling Coil System Inlet Node Name
    Node 11,                 !- DX Cooling Coil System Outlet Node Name
    Node 11,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S1 office core cooling coil;  !- Cooling Coil Name

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

  Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  SetpointManager:MixedAir,
    office S1 office core cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 4,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 4,                  !- Fan Outlet Node Name
    Node 11;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    office S1 office core cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.67,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 10,                 !- Air Inlet Node Name
    Node 11,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    office S1 office core heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 11,                 !- Air Inlet Node Name
    Node 12,                 !- Air Outlet Node Name
    Node 12,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  SetpointManager:MixedAir,
    office S1 office core heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 4,                  !- Reference Setpoint Node Name
    Node 12,                 !- Fan Inlet Node Name
    Node 4,                  !- Fan Outlet Node Name
    Node 12;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    office S1 office core fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.591,                   !- Fan Total Efficiency
    622.72,                  !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 12,                 !- Air Inlet Node Name
    Node 4,                  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    office S1 office core fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S1 office core,          !- Control Zone Name
    Node 1,                  !- Zone Node Name
    Node 7,                  !- Zone Inlet Node Name
    Node 4;                  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    office S1 office core airloop Node 5 Supply Path,  !- Name
    Node 5,                  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 5,                  !- Inlet Node Name
    Node 13;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    office S1 office core airloop Return Path,  !- Name
    Node 6,                  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 6,                  !- Outlet Node Name
    Node 14;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    office S2 office core airloop,  !- Name
    ,                        !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    office S2 office core airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 15,                 !- Supply Side Inlet Node Name
    Node 18,                 !- Demand Side Outlet Node Name
    office S2 office core airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    office S2 office core airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    office S2 office core airloop Supply Outlet Nodes,  !- Name
    Node 16;                 !- Node 1 Name

  NodeList,
    office S2 office core airloop Demand Inlet Nodes,  !- Name
    Node 17;                 !- Node 1 Name

  Sizing:System,
    office S2 office core airloop,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    35,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    office S2 office core airloop Supply Branches,  !- Name
    office S2 office core airloop Main Branch;  !- Branch 1 Name

  Branch,
    office S2 office core airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    office S2 office core oa system,  !- Component 1 Name
    Node 15,                 !- Component 1 Inlet Node Name
    Node 22,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    office S2 office core cooling coil CoilSystem,  !- Component 2 Name
    Node 22,                 !- Component 2 Inlet Node Name
    Node 23,                 !- Component 2 Outlet Node Name
    Coil:Heating:Fuel,       !- Component 3 Object Type
    office S2 office core heating coil,  !- Component 3 Name
    Node 23,                 !- Component 3 Inlet Node Name
    Node 24,                 !- Component 3 Outlet Node Name
    Fan:ConstantVolume,      !- Component 4 Object Type
    office S2 office core fan,  !- Component 4 Name
    Node 24,                 !- Component 4 Inlet Node Name
    Node 16;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    office S2 office core oa system,  !- Name
    office S2 office core oa system Controller List,  !- Controller List Name
    office S2 office core oa system Equipment List,  !- Outdoor Air Equipment List Name
    office S2 office core oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    office S2 office core oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    office S2 office core oa controller;  !- Controller 1 Name

  Controller:OutdoorAir,
    office S2 office core oa controller,  !- Name
    Node 21,                 !- Relief Air Outlet Node Name
    Node 15,                 !- Return Air Node Name
    Node 22,                 !- Mixed Air Node Name
    Node 20,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    office S2 office core max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    office S2 office core oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    office S2 office core oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    office S2 office core oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 20;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    office S2 office core oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    office S2 office core oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    office S2 office core oa system Outdoor Air Mixer,  !- Name
    Node 22,                 !- Mixed Air Node Name
    Node 20,                 !- Outdoor Air Stream Node Name
    Node 21,                 !- Relief Air Stream Node Name
    Node 15;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    office S2 office core oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 24,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 22;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    office S2 office core cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 22,                 !- DX Cooling Coil System Inlet Node Name
    Node 23,                 !- DX Cooling Coil System Outlet Node Name
    Node 23,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    office S2 office core cooling coil;  !- Cooling Coil Name

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXSnglQRatio_fCFMRatio 1,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.8;                     !- Minimum Curve Output

  Curve:Biquadratic,
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 1,  !- Name
    -0.199992,               !- Coefficient1 Constant
    -0.035686,               !- Coefficient2 x
    0.000787,                !- Coefficient3 x**2
    0.074834,                !- Coefficient4 y
    -0.000516,               !- Coefficient5 y**2
    -0.000573,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.55,                    !- Minimum Curve Output
    1.44;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXSnglEIRRatio_fCFMRatio 1,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Cubic,
    CoilClgDXSEEREIRRatio_fQFrac 1,  !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0.7,                     !- Minimum Value of x
    100,                     !- Maximum Value of x
    1,                       !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  SetpointManager:MixedAir,
    office S2 office core cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 24,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 23;                 !- Setpoint Node or NodeList Name

  Coil:Cooling:DX:SingleSpeed,
    office S2 office core cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Gross Rated Sensible Heat Ratio
    3.67,                    !- Gross Rated Cooling COP {W/W}
    Autosize,                !- Rated Air Flow Rate {m3/s}
    773.3,                   !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    Node 22,                 !- Air Inlet Node Name
    Node 23,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXSnglQRatio_fCFMRatio 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXSEER13EER11EIRRatio_fTwbToadbSI 1,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXSnglEIRRatio_fCFMRatio 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXSEEREIRRatio_fQFrac 1,  !- Part Load Fraction Correlation Curve Name
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Maximum Cycling Rate {cycles/hr}
    ,                        !- Latent Capacity Time Constant {s}
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    0,                       !- Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Crankcase Heater Capacity {W}
    0,                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  Coil:Heating:Fuel,
    office S2 office core heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    AutoSize,                !- Nominal Capacity {W}
    Node 23,                 !- Air Inlet Node Name
    Node 24,                 !- Air Outlet Node Name
    Node 24,                 !- Temperature Setpoint Node Name
    0,                       !- Parasitic Electric Load {W}
    CoilHtgFurnFIRRatio_fQRatio 1,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Fuel Load {W}

  Curve:Quadratic,
    CoilHtgFurnFIRRatio_fQRatio 1,  !- Name
    0.01861,                 !- Coefficient1 Constant
    1.09421,                 !- Coefficient2 x
    -0.112819,               !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.73,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  SetpointManager:MixedAir,
    office S2 office core heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 16,                 !- Reference Setpoint Node Name
    Node 24,                 !- Fan Inlet Node Name
    Node 16,                 !- Fan Outlet Node Name
    Node 24;                 !- Setpoint Node or NodeList Name

  Fan:ConstantVolume,
    office S2 office core fan,  !- Name
    office hvac year,        !- Availability Schedule Name
    0.591,                   !- Fan Total Efficiency
    622.72,                  !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Node 24,                 !- Air Inlet Node Name
    Node 16,                 !- Air Outlet Node Name
    ;                        !- End-Use Subcategory

  SetpointManager:SingleZone:Reheat,
    office S2 office core fan SM_SZR,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    S2 office core,          !- Control Zone Name
    Node 2,                  !- Zone Node Name
    Node 19,                 !- Zone Inlet Node Name
    Node 16;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    office S2 office core airloop Node 17 Supply Path,  !- Name
    Node 17,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 17,                 !- Inlet Node Name
    Node 25;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    office S2 office core airloop Return Path,  !- Name
    Node 18,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 18,                 !- Outlet Node Name
    Node 26;                 !- Inlet 1 Node Name

  PlantLoop,
    swh loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    swh loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 28,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 27,                 !- Plant Side Inlet Node Name
    Node 28,                 !- Plant Side Outlet Node Name
    swh loop Supply Branches,!- Plant Side Branch List Name
    swh loop Supply Connector List,  !- Plant Side Connector List Name
    Node 30,                 !- Demand Side Inlet Node Name
    Node 31,                 !- Demand Side Outlet Node Name
    swh loop Demand Branches,!- Demand Side Branch List Name
    swh loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    swh loop high-T off list,!- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    swh loop,                !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    57.2222,                 !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    swh loop Supply Branches,!- Name
    swh loop Supply Inlet Branch,  !- Branch 1 Name
    swh loop Supply Branch 1,!- Branch 2 Name
    swh loop Supply Branch 2,!- Branch 3 Name
    swh loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    swh loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    swh loop Supply Splitter,!- Name
    swh loop Supply Inlet Branch,  !- Inlet Branch Name
    swh loop Supply Branch 1,!- Outlet Branch 1 Name
    swh loop Supply Branch 2;!- Outlet Branch 2 Name

  Connector:Mixer,
    swh loop Supply Mixer,   !- Name
    swh loop Supply Outlet Branch,  !- Outlet Branch Name
    swh loop Supply Branch 1,!- Inlet Branch 1 Name
    swh loop Supply Branch 2;!- Inlet Branch 2 Name

  Branch,
    swh loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    swh pump,                !- Component 1 Name
    Node 27,                 !- Component 1 Inlet Node Name
    Node 36;                 !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    swh pump,                !- Name
    Node 27,                 !- Inlet Node Name
    Node 36,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    0.001,                   !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.825,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    swh loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    shw heater,              !- Component 1 Name
    Node 29,                 !- Component 1 Inlet Node Name
    Node 33;                 !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    shw heater,              !- Name
    0.1514,                  !- Tank Volume {m3}
    swh setpoint temp,       !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11723,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    205,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    205,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    swh heater ambient temp, !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 29,                 !- Use Side Inlet Node Name
    Node 33,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  Branch,
    swh loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply bypass,  !- Component 1 Name
    Node 34,                 !- Component 1 Inlet Node Name
    Node 35;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe supply bypass,  !- Name
    Node 34,                 !- Inlet Node Name
    Node 35;                 !- Outlet Node Name

  Branch,
    swh loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply outlet,  !- Component 1 Name
    Node 37,                 !- Component 1 Inlet Node Name
    Node 28;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe supply outlet,  !- Name
    Node 37,                 !- Inlet Node Name
    Node 28;                 !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    swh setpoint temp,       !- Schedule Name
    Node 28;                 !- Setpoint Node or NodeList Name

  BranchList,
    swh loop Demand Branches,!- Name
    swh loop Demand Inlet Branch,  !- Branch 1 Name
    swh loop Demand Branch 1,!- Branch 2 Name
    swh loop Demand Branch 2,!- Branch 3 Name
    swh loop Demand Branch 3,!- Branch 4 Name
    swh loop Demand Bypass Branch,  !- Branch 5 Name
    swh loop Demand Outlet Branch;  !- Branch 6 Name

  ConnectorList,
    swh loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    swh loop Demand Splitter,!- Name
    swh loop Demand Inlet Branch,  !- Inlet Branch Name
    swh loop Demand Branch 1,!- Outlet Branch 1 Name
    swh loop Demand Branch 2,!- Outlet Branch 2 Name
    swh loop Demand Branch 3,!- Outlet Branch 3 Name
    swh loop Demand Bypass Branch;  !- Outlet Branch 4 Name

  Connector:Mixer,
    swh loop Demand Mixer,   !- Name
    swh loop Demand Outlet Branch,  !- Outlet Branch Name
    swh loop Demand Branch 1,!- Inlet Branch 1 Name
    swh loop Demand Branch 2,!- Inlet Branch 2 Name
    swh loop Demand Branch 3,!- Inlet Branch 3 Name
    swh loop Demand Bypass Branch;  !- Inlet Branch 4 Name

  Branch,
    swh loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand inlet,   !- Component 1 Name
    Node 30,                 !- Component 1 Inlet Node Name
    Node 43;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand inlet,   !- Name
    Node 30,                 !- Inlet Node Name
    Node 43;                 !- Outlet Node Name

  Branch,
    swh loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 32,                 !- Component 1 Inlet Node Name
    Node 38;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 32,                 !- Inlet Node Name
    Node 38,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 1;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 1,   !- Name
    General,                 !- End-Use Subcategory
    8.64059450049716e-006,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S1 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 39,                 !- Component 1 Inlet Node Name
    Node 40;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 39,                 !- Inlet Node Name
    Node 40,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 2;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 2,   !- Name
    General,                 !- End-Use Subcategory
    8.64059450049716e-006,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 1,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S2 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 3,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand bypass,  !- Component 1 Name
    Node 41,                 !- Component 1 Inlet Node Name
    Node 42;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand bypass,  !- Name
    Node 41,                 !- Inlet Node Name
    Node 42;                 !- Outlet Node Name

  Branch,
    swh loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh loop Demand Bypass Pipe,  !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,  !- Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    swh loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand outlet,  !- Component 1 Name
    Node 44,                 !- Component 1 Inlet Node Name
    Node 31;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand outlet,  !- Name
    Node 44,                 !- Inlet Node Name
    Node 31;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    swh loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    swh loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    swh loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    shw heater;              !- Equipment 1 Name

  Site:Location,
    Climate Zone 3_CA_USA Design_Conditions,  !- Name
    37.7,                    !- Latitude {deg}
    -122.2,                  !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

  SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.319,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.545;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Climate Zone 3 Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    office space type,       !- Name
    S1 office core,          !- Zone 1 Name
    S2 office core;          !- Zone 2 Name

  InternalMass,
    S1 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office core,          !- Zone or ZoneList Name
    1391.17519999445;        !- Surface Area {m2}

  InternalMass,
    S2 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S2 office core,          !- Zone or ZoneList Name
    1391.17519999445;        !- Surface Area {m2}

  Lights,
    office lights,           !- Name
    office space type,       !- Zone or ZoneList Name
    office int_lighting year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.39,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    office people,           !- Name
    office space type,       !- Zone or ZoneList Name
    office occupancy year,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1076,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.556,                   !- Sensible Heat Fraction
    office activity year,    !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce;                  !- Thermal Comfort Model 2 Type

  ElectricEquipment,
    office electric equipment,  !- Name
    office space type,       !- Zone or ZoneList Name
    office plug loads year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.68,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    office infiltration,     !- Name
    office space type,       !- Zone or ZoneList Name
    office infiltration year,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Exterior:Lights,
    exterior lights,         !- Name
    whole building ext_lighting year,  !- Schedule Name
    7846.07103835616,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    exterior lights;         !- End-Use Subcategory

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;  !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,     !- Name
    Node 28,                 !- Sensor Node Name
    100;                     !- Temperature {C}

  AvailabilityManagerAssignmentList,
    swh loop high-T off list,!- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    swh loop high-T off;     !- Availability Manager 1 Name

  Shading:Site:Detailed,
    Building ID 3981164 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    41.22,4.89,21.81,  !- X,Y,Z ==> Vertex 1 {m}
    41.22,4.89,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    46.77,-35.12,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    46.77,-35.12,21.81;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981164 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.60,10.49,21.81,  !- X,Y,Z ==> Vertex 1 {m}
    81.60,10.49,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    41.22,4.89,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    41.22,4.89,21.81;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981171 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    12.65,-97.96,24.68,  !- X,Y,Z ==> Vertex 1 {m}
    12.65,-97.96,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    6.73,-56.32,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    6.73,-56.32,24.68;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981171 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    6.73,-56.32,24.68,  !- X,Y,Z ==> Vertex 1 {m}
    6.73,-56.32,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -35.31,-62.30,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -35.31,-62.30,24.68;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981197 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    4.44,-41.29,12.25,  !- X,Y,Z ==> Vertex 1 {m}
    4.44,-41.29,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -1.25,-0.28,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -1.25,-0.28,12.25;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981230 wall 7,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.41,-38.21,11.54,  !- X,Y,Z ==> Vertex 1 {m}
    23.41,-38.21,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    20.44,-14.78,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    20.44,-14.78,11.54;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981230 wall 8,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    20.44,-14.78,11.54,  !- X,Y,Z ==> Vertex 1 {m}
    20.44,-14.78,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    21.53,-14.65,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    21.53,-14.65,11.54;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981230 wall 9,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    21.53,-14.65,11.54,  !- X,Y,Z ==> Vertex 1 {m}
    21.53,-14.65,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    17.78,3.37,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    17.78,3.37,11.54;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981250 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -14.37,2.95,11.91,  !- X,Y,Z ==> Vertex 1 {m}
    -14.37,2.95,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -8.11,3.80,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -8.11,3.80,11.91;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981250 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -8.11,3.80,11.91,  !- X,Y,Z ==> Vertex 1 {m}
    -8.11,3.80,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -10.30,19.75,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -10.30,19.75,11.91;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981252 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -7.79,3.72,10.19,  !- X,Y,Z ==> Vertex 1 {m}
    -7.79,3.72,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -1.94,4.52,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -1.94,4.52,10.19;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981252 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -1.94,4.52,10.19,  !- X,Y,Z ==> Vertex 1 {m}
    -1.94,4.52,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -3.80,18.11,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -3.80,18.11,10.19;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in Oct,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in Sep,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in Jan,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in Feb,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in Nov,     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    2nd Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    USD;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Curve:Cubic,
    latent case credit curve,!- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  OutdoorAir:Node,
    rack case condenserInlet;!- Name

  Curve:Cubic,
    Freezer_LatentEnergyMult,!- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Schedule:Compact,
    WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    WALKINFREEZER_WalkInStockingSched,  !- Name
    any_number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    WALKINFREEZER_CaseCreditReduxSched,  !- Name
    fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Schedule:Compact,
    Refrigeration_ALWAYS_ON, !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    CaseStockingSched,       !- Name
    any_number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Site:GroundTemperature:BuildingSurface,17.7,17.68,17.71,18.22,19.89,21.71,22.83,23.02,21.49,19.27,17.98,17.74;

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    14.14,                   !- Annual Average Outdoor Air Temperature {C}
    7.80;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

