  Version,9.4;

  Timestep,6;

  LifeCycleCost:Parameters,
    Life Cycle Cost Parameters,  !- Name
    EndOfYear,               !- Discounting Convention
    ConstantDollar,          !- Inflation Approach
    0.03,                    !- Real Discount Rate
    ,                        !- Nominal Discount Rate
    ,                        !- Inflation
    ,                        !- Base Date Month
    2011,                    !- Base Date Year
    ,                        !- Service Date Month
    2011,                    !- Service Date Year
    25,                      !- Length of Study Period in Years
    ,                        !- Tax rate
    None;                    !- Depreciation Method

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Electricity,  !- LCC Price Escalation Name
    Electricity,             !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9838,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9632,                  !- Year 3 Escalation
    0.9611,                  !- Year 4 Escalation
    0.9571,                  !- Year 5 Escalation
    0.9553,                  !- Year 6 Escalation
    0.9539,                  !- Year 7 Escalation
    0.9521,                  !- Year 8 Escalation
    0.9546,                  !- Year 9 Escalation
    0.9550,                  !- <none>
    0.9553,                  !- <none>
    0.9564,                  !- <none>
    0.9575,                  !- <none>
    0.9596,                  !- <none>
    0.9618,                  !- <none>
    0.9614,                  !- <none>
    0.9618,                  !- <none>
    0.9618,                  !- <none>
    0.9593,                  !- <none>
    0.9589,                  !- <none>
    0.9607,                  !- <none>
    0.9625,                  !- <none>
    0.9650,                  !- <none>
    0.9708,                  !- <none>
    0.9751,                  !- <none>
    0.9762,                  !- <none>
    0.9766,                  !- <none>
    0.9766,                  !- <none>
    0.9769,                  !- <none>
    0.9773;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Distillate Oil,  !- LCC Price Escalation Name
    FuelOilNo1,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9714,                  !- Year 1 Escalation
    0.9730,                  !- Year 2 Escalation
    0.9942,                  !- Year 3 Escalation
    1.0164,                  !- Year 4 Escalation
    1.0541,                  !- Year 5 Escalation
    1.0928,                  !- Year 6 Escalation
    1.1267,                  !- Year 7 Escalation
    1.1580,                  !- Year 8 Escalation
    1.1792,                  !- Year 9 Escalation
    1.1967,                  !- <none>
    1.2200,                  !- <none>
    1.2333,                  !- <none>
    1.2566,                  !- <none>
    1.2709,                  !- <none>
    1.2826,                  !- <none>
    1.2985,                  !- <none>
    1.3102,                  !- <none>
    1.3250,                  !- <none>
    1.3261,                  !- <none>
    1.3282,                  !- <none>
    1.3324,                  !- <none>
    1.3356,                  !- <none>
    1.3431,                  !- <none>
    1.3510,                  !- <none>
    1.3568,                  !- <none>
    1.3606,                  !- <none>
    1.3637,                  !- <none>
    1.3674,                  !- <none>
    1.3706,                  !- <none>
    1.3743;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Residual Oil,  !- LCC Price Escalation Name
    FuelOilNo2,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.8469,                  !- Year 1 Escalation
    0.8257,                  !- Year 2 Escalation
    0.8681,                  !- Year 3 Escalation
    0.8988,                  !- Year 4 Escalation
    0.9289,                  !- Year 5 Escalation
    0.9604,                  !- Year 6 Escalation
    0.9897,                  !- Year 7 Escalation
    1.0075,                  !- Year 8 Escalation
    1.0314,                  !- Year 9 Escalation
    1.0554,                  !- <none>
    1.0861,                  !- <none>
    1.1278,                  !- <none>
    1.1497,                  !- <none>
    1.1620,                  !- <none>
    1.1743,                  !- <none>
    1.1852,                  !- <none>
    1.1948,                  !- <none>
    1.2037,                  !- <none>
    1.2071,                  !- <none>
    1.2119,                  !- <none>
    1.2139,                  !- <none>
    1.2194,                  !- <none>
    1.2276,                  !- <none>
    1.2365,                  !- <none>
    1.2420,                  !- <none>
    1.2461,                  !- <none>
    1.2509,                  !- <none>
    1.2550,                  !- <none>
    1.2591,                  !- <none>
    1.2638;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Natural gas,  !- LCC Price Escalation Name
    NaturalGas,              !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9823,                  !- Year 1 Escalation
    0.9557,                  !- Year 2 Escalation
    0.9279,                  !- Year 3 Escalation
    0.9257,                  !- Year 4 Escalation
    0.9346,                  !- Year 5 Escalation
    0.9412,                  !- Year 6 Escalation
    0.9512,                  !- Year 7 Escalation
    0.9645,                  !- Year 8 Escalation
    0.9856,                  !- Year 9 Escalation
    1.0067,                  !- <none>
    1.0222,                  !- <none>
    1.0410,                  !- <none>
    1.0610,                  !- <none>
    1.0787,                  !- <none>
    1.0942,                  !- <none>
    1.1098,                  !- <none>
    1.1220,                  !- <none>
    1.1308,                  !- <none>
    1.1386,                  !- <none>
    1.1486,                  !- <none>
    1.1619,                  !- <none>
    1.1763,                  !- <none>
    1.1918,                  !- <none>
    1.2118,                  !- <none>
    1.2284,                  !- <none>
    1.2439,                  !- <none>
    1.2605,                  !- <none>
    1.2772,                  !- <none>
    1.2938,                  !- <none>
    1.3115;                  !- <none>

  LifeCycleCost:UsePriceEscalation,
    U.S. Avg  Commercial-Coal,  !- LCC Price Escalation Name
    Coal,                    !- Resource
    2011,                    !- Escalation Start Year
    January,                 !- Escalation Start Month
    0.9970,                  !- Year 1 Escalation
    1.0089,                  !- Year 2 Escalation
    1.0089,                  !- Year 3 Escalation
    0.9941,                  !- Year 4 Escalation
    0.9941,                  !- Year 5 Escalation
    1.0000,                  !- Year 6 Escalation
    1.0030,                  !- Year 7 Escalation
    1.0059,                  !- Year 8 Escalation
    1.0089,                  !- Year 9 Escalation
    1.0119,                  !- <none>
    1.0148,                  !- <none>
    1.0178,                  !- <none>
    1.0208,                  !- <none>
    1.0267,                  !- <none>
    1.0297,                  !- <none>
    1.0356,                  !- <none>
    1.0415,                  !- <none>
    1.0534,                  !- <none>
    1.0564,                  !- <none>
    1.0593,                  !- <none>
    1.0653,                  !- <none>
    1.0712,                  !- <none>
    1.0742,                  !- <none>
    1.0801,                  !- <none>
    1.0831,                  !- <none>
    1.0831,                  !- <none>
    1.0861,                  !- <none>
    1.0890,                  !- <none>
    1.0920,                  !- <none>
    1.0950;                  !- <none>

  Building,
    Building 1,              !- Name
    ,                        !- North Axis {deg}
    city,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days

  Zone,
    S1 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S1 office core floor,    !- Name
    Floor,                   !- Surface Type
    office ext floor Ground Floor,  !- Construction Name
    S1 office core,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,0,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S1 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,4.1475,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,4.1475,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,4.1475,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,4.1475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,4.1475,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,0,  !- X,Y,Z ==> Vertex 2 {m}
    30.4399999999441,4.09999999997672,0,  !- X,Y,Z ==> Vertex 3 {m}
    30.4399999999441,4.09999999997672,4.1475;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office core wall 0 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.6942930921113,-5.08864712177363,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    31.6942930921113,-5.08864712177363,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.5057069078421,3.61864712168516,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.5057069078421,3.61864712168516,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S1 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,4.1475,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,0,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,4.1475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S1 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.489999999990687,0.0699999999487773,4.1475,  !- X,Y,Z ==> Vertex 1 {m}
    0.489999999990687,0.0699999999487773,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,4.1475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S1 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S1 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.3499999998603,-9.5899999999674,4.1475,  !- X,Y,Z ==> Vertex 1 {m}
    1.3499999998603,-9.5899999999674,0,  !- X,Y,Z ==> Vertex 2 {m}
    31.7600000000093,-5.57000000006519,0,  !- X,Y,Z ==> Vertex 3 {m}
    31.7600000000093,-5.57000000006519,4.1475;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S1 office core wall 3 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S1 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.86374777947298,-9.38989259865648,2.42,  !- X,Y,Z ==> Vertex 1 {m}
    2.86374777947298,-9.38989259865648,0.9,  !- X,Y,Z ==> Vertex 2 {m}
    30.2462522203966,-5.77010740137611,0.9,  !- X,Y,Z ==> Vertex 3 {m}
    30.2462522203966,-5.77010740137611,2.42;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S1 office core Thermostat,  !- Name
    S1 office core,          !- Zone or ZoneList Name
    S1 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat;       !- Control 1 Name

  Schedule:Compact,
    S1 office core Thermostat Schedule,  !- Name
    S1 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S1 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat,       !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  Schedule:Year,
    office heating year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office heating week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    temp_setpoint,           !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  Schedule:Week:Daily,
    office heating week 0,   !- Name
    office heating week 0 Sunday,  !- Sunday Schedule:Day Name
    office heating week 0 Wednesday,  !- Monday Schedule:Day Name
    office heating week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office heating week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office heating week 0 Thursday,  !- Thursday Schedule:Day Name
    office heating week 0 Friday,  !- Friday Schedule:Day Name
    office heating week 0 Saturday,  !- Saturday Schedule:Day Name
    office heating week 0 Holiday,  !- Holiday Schedule:Day Name
    office heating week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office heating week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office heating week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office heating week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office heating week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    15.55555556,             !- Value Until Time 6
    07:00,                   !- Time 7
    15.55555556,             !- Value Until Time 7
    08:00,                   !- Time 8
    15.55555556,             !- Value Until Time 8
    09:00,                   !- Time 9
    15.55555556,             !- Value Until Time 9
    10:00,                   !- Time 10
    15.55555556,             !- Value Until Time 10
    11:00,                   !- Time 11
    15.55555556,             !- Value Until Time 11
    12:00,                   !- Time 12
    15.55555556,             !- Value Until Time 12
    13:00,                   !- Time 13
    15.55555556,             !- Value Until Time 13
    14:00,                   !- Time 14
    15.55555556,             !- Value Until Time 14
    15:00,                   !- Time 15
    15.55555556,             !- Value Until Time 15
    16:00,                   !- Time 16
    15.55555556,             !- Value Until Time 16
    17:00,                   !- Time 17
    15.55555556,             !- Value Until Time 17
    18:00,                   !- Time 18
    15.55555556,             !- Value Until Time 18
    19:00,                   !- Time 19
    15.55555556,             !- Value Until Time 19
    20:00,                   !- Time 20
    15.55555556,             !- Value Until Time 20
    21:00,                   !- Time 21
    15.55555556,             !- Value Until Time 21
    22:00,                   !- Time 22
    15.55555556,             !- Value Until Time 22
    23:00,                   !- Time 23
    15.55555556,             !- Value Until Time 23
    24:00,                   !- Time 24
    15.55555556;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    15.55555556,             !- Value Until Time 20
    21:00,                   !- Time 21
    15.55555556,             !- Value Until Time 21
    22:00,                   !- Time 22
    15.55555556,             !- Value Until Time 22
    23:00,                   !- Time 23
    15.55555556,             !- Value Until Time 23
    24:00,                   !- Time 24
    15.55555556;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    15.55555556,             !- Value Until Time 6
    07:00,                   !- Time 7
    15.55555556,             !- Value Until Time 7
    08:00,                   !- Time 8
    15.55555556,             !- Value Until Time 8
    09:00,                   !- Time 9
    15.55555556,             !- Value Until Time 9
    10:00,                   !- Time 10
    15.55555556,             !- Value Until Time 10
    11:00,                   !- Time 11
    15.55555556,             !- Value Until Time 11
    12:00,                   !- Time 12
    15.55555556,             !- Value Until Time 12
    13:00,                   !- Time 13
    15.55555556,             !- Value Until Time 13
    14:00,                   !- Time 14
    15.55555556,             !- Value Until Time 14
    15:00,                   !- Time 15
    15.55555556,             !- Value Until Time 15
    16:00,                   !- Time 16
    15.55555556,             !- Value Until Time 16
    17:00,                   !- Time 17
    15.55555556,             !- Value Until Time 17
    18:00,                   !- Time 18
    15.55555556,             !- Value Until Time 18
    19:00,                   !- Time 19
    15.55555556,             !- Value Until Time 19
    20:00,                   !- Time 20
    15.55555556,             !- Value Until Time 20
    21:00,                   !- Time 21
    15.55555556,             !- Value Until Time 21
    22:00,                   !- Time 22
    15.55555556,             !- Value Until Time 22
    23:00,                   !- Time 23
    15.55555556,             !- Value Until Time 23
    24:00,                   !- Time 24
    15.55555556;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Year,
    office cooling year,     !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    office cooling week 0,   !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office cooling week 0,   !- Name
    office cooling week 0 Sunday,  !- Sunday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Monday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office cooling week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office cooling week 0 Thursday,  !- Thursday Schedule:Day Name
    office cooling week 0 Friday,  !- Friday Schedule:Day Name
    office cooling week 0 Saturday,  !- Saturday Schedule:Day Name
    office cooling week 0 Holiday,  !- Holiday Schedule:Day Name
    office cooling week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office cooling week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office cooling week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office cooling week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office cooling week 0 Sunday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    29.44444444,             !- Value Until Time 6
    07:00,                   !- Time 7
    29.44444444,             !- Value Until Time 7
    08:00,                   !- Time 8
    29.44444444,             !- Value Until Time 8
    09:00,                   !- Time 9
    29.44444444,             !- Value Until Time 9
    10:00,                   !- Time 10
    29.44444444,             !- Value Until Time 10
    11:00,                   !- Time 11
    29.44444444,             !- Value Until Time 11
    12:00,                   !- Time 12
    29.44444444,             !- Value Until Time 12
    13:00,                   !- Time 13
    29.44444444,             !- Value Until Time 13
    14:00,                   !- Time 14
    29.44444444,             !- Value Until Time 14
    15:00,                   !- Time 15
    29.44444444,             !- Value Until Time 15
    16:00,                   !- Time 16
    29.44444444,             !- Value Until Time 16
    17:00,                   !- Time 17
    29.44444444,             !- Value Until Time 17
    18:00,                   !- Time 18
    29.44444444,             !- Value Until Time 18
    19:00,                   !- Time 19
    29.44444444,             !- Value Until Time 19
    20:00,                   !- Time 20
    29.44444444,             !- Value Until Time 20
    21:00,                   !- Time 21
    29.44444444,             !- Value Until Time 21
    22:00,                   !- Time 22
    29.44444444,             !- Value Until Time 22
    23:00,                   !- Time 23
    29.44444444,             !- Value Until Time 23
    24:00,                   !- Time 24
    29.44444444;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Wednesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Thursday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Friday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Saturday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    29.44444444,             !- Value Until Time 20
    21:00,                   !- Time 21
    29.44444444,             !- Value Until Time 21
    22:00,                   !- Time 22
    29.44444444,             !- Value Until Time 22
    23:00,                   !- Time 23
    29.44444444,             !- Value Until Time 23
    24:00,                   !- Time 24
    29.44444444;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Holiday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    29.44444444,             !- Value Until Time 6
    07:00,                   !- Time 7
    29.44444444,             !- Value Until Time 7
    08:00,                   !- Time 8
    29.44444444,             !- Value Until Time 8
    09:00,                   !- Time 9
    29.44444444,             !- Value Until Time 9
    10:00,                   !- Time 10
    29.44444444,             !- Value Until Time 10
    11:00,                   !- Time 11
    29.44444444,             !- Value Until Time 11
    12:00,                   !- Time 12
    29.44444444,             !- Value Until Time 12
    13:00,                   !- Time 13
    29.44444444,             !- Value Until Time 13
    14:00,                   !- Time 14
    29.44444444,             !- Value Until Time 14
    15:00,                   !- Time 15
    29.44444444,             !- Value Until Time 15
    16:00,                   !- Time 16
    29.44444444,             !- Value Until Time 16
    17:00,                   !- Time 17
    29.44444444,             !- Value Until Time 17
    18:00,                   !- Time 18
    29.44444444,             !- Value Until Time 18
    19:00,                   !- Time 19
    29.44444444,             !- Value Until Time 19
    20:00,                   !- Time 20
    29.44444444,             !- Value Until Time 20
    21:00,                   !- Time 21
    29.44444444,             !- Value Until Time 21
    22:00,                   !- Time 22
    29.44444444,             !- Value Until Time 22
    23:00,                   !- Time 23
    29.44444444,             !- Value Until Time 23
    24:00,                   !- Time 24
    29.44444444;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Summer design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Winter design,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  ZoneHVAC:EquipmentConnections,
    S1 office core,          !- Zone Name
    S1 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S1 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 1,                  !- Zone Air Node Name
    S1 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S1 office core Inlet Node List,  !- Name
    Node 23;                 !- Node 1 Name

  NodeList,
    S1 office core Return Node List,  !- Name
    Node 34;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S1 office terminal,  !- Name
    Node 23,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S1 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S1 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S1 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 33,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S1 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 23,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S1 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 31,                 !- Water Inlet Node Name
    Node 32,                 !- Water Outlet Node Name
    S1 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 23,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  Schedule:Year,
    office hvac year,        !- Name
    on_off,                  !- Schedule Type Limits Name
    office hvac week 0,      !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    on_off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    discrete;                !- Numeric Type

  Schedule:Week:Daily,
    office hvac week 0,      !- Name
    office hvac week 0 Sunday,  !- Sunday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Monday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office hvac week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office hvac week 0 Thursday,  !- Thursday Schedule:Day Name
    office hvac week 0 Friday,  !- Friday Schedule:Day Name
    office hvac week 0 Saturday,  !- Saturday Schedule:Day Name
    office hvac week 0 Holiday,  !- Holiday Schedule:Day Name
    office hvac week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office hvac week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office hvac week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office hvac week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office hvac week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  ZoneHVAC:EquipmentList,
    S1 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S1 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S1 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S1 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S1 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Schedule:Year,
    office oa control year,  !- Name
    on_off,                  !- Schedule Type Limits Name
    office oa control week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    office oa control week 0,!- Name
    office oa control week 0 Sunday,  !- Sunday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Monday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office oa control week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office oa control week 0 Thursday,  !- Thursday Schedule:Day Name
    office oa control week 0 Friday,  !- Friday Schedule:Day Name
    office oa control week 0 Saturday,  !- Saturday Schedule:Day Name
    office oa control week 0 Holiday,  !- Holiday Schedule:Day Name
    office oa control week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office oa control week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office oa control week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office oa control week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Day:Interval,
    office oa control week 0 Sunday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Wednesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Thursday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Friday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Saturday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Holiday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Summer design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Winter design,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 1,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S1 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S1 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  DesignSpecification:OutdoorAir,
    office design_oa,        !- Name
    maximum,                 !- Outdoor Air Method
    0.007079212,             !- Outdoor Air Flow per Person {m3/s-person}
    0.000762,                !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0;                       !- Outdoor Air Flow Air Changes per Hour {1/hr}

  Zone,
    S2 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S2 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S1 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,4.1475,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,4.1475,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,4.1475,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,4.1475;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S2 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,8.295,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,8.295,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,8.295,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,8.295;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,8.295,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,4.1475,  !- X,Y,Z ==> Vertex 2 {m}
    30.4399999999441,4.09999999997672,4.1475,  !- X,Y,Z ==> Vertex 3 {m}
    30.4399999999441,4.09999999997672,8.295;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office core wall 0 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.6942930921113,-5.08864712177363,6.5675,  !- X,Y,Z ==> Vertex 1 {m}
    31.6942930921113,-5.08864712177363,5.0475,  !- X,Y,Z ==> Vertex 2 {m}
    30.5057069078421,3.61864712168516,5.0475,  !- X,Y,Z ==> Vertex 3 {m}
    30.5057069078421,3.61864712168516,6.5675;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S2 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,8.295,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,4.1475,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,4.1475,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,8.295;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S2 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.489999999990687,0.0699999999487773,8.295,  !- X,Y,Z ==> Vertex 1 {m}
    0.489999999990687,0.0699999999487773,4.1475,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,4.1475,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,8.295;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S2 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S2 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.3499999998603,-9.5899999999674,8.295,  !- X,Y,Z ==> Vertex 1 {m}
    1.3499999998603,-9.5899999999674,4.1475,  !- X,Y,Z ==> Vertex 2 {m}
    31.7600000000093,-5.57000000006519,4.1475,  !- X,Y,Z ==> Vertex 3 {m}
    31.7600000000093,-5.57000000006519,8.295;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S2 office core wall 3 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S2 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.86374777947298,-9.38989259865648,6.5675,  !- X,Y,Z ==> Vertex 1 {m}
    2.86374777947298,-9.38989259865648,5.0475,  !- X,Y,Z ==> Vertex 2 {m}
    30.2462522203966,-5.77010740137611,5.0475,  !- X,Y,Z ==> Vertex 3 {m}
    30.2462522203966,-5.77010740137611,6.5675;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S2 office core Thermostat,  !- Name
    S2 office core,          !- Zone or ZoneList Name
    S2 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 1;     !- Control 1 Name

  Schedule:Compact,
    S2 office core Thermostat Schedule,  !- Name
    S2 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S2 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 1,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S2 office core,          !- Zone Name
    S2 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S2 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 2,                  !- Zone Air Node Name
    S2 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S2 office core Inlet Node List,  !- Name
    Node 39;                 !- Node 1 Name

  NodeList,
    S2 office core Return Node List,  !- Name
    Node 50;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S2 office terminal,  !- Name
    Node 39,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S2 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S2 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S2 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 49,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S2 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 39,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S2 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 47,                 !- Water Inlet Node Name
    Node 48,                 !- Water Outlet Node Name
    S2 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 39,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S2 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S2 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S2 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S2 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S2 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 2,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S2 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S2 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S3 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S3 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S2 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,8.295,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,8.295,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,8.295,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,8.295;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core roof,     !- Name
    Ceiling,                 !- Surface Type
    office int floor Metal framed walls Reversed,  !- Construction Name
    S3 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S4 office core floor,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,12.4425,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,12.4425,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,12.4425,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,12.4425;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,12.4425,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,8.295,  !- X,Y,Z ==> Vertex 2 {m}
    30.4399999999441,4.09999999997672,8.295,  !- X,Y,Z ==> Vertex 3 {m}
    30.4399999999441,4.09999999997672,12.4425;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S3 office core wall 0 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.6942930921113,-5.08864712177363,10.715,  !- X,Y,Z ==> Vertex 1 {m}
    31.6942930921113,-5.08864712177363,9.195,  !- X,Y,Z ==> Vertex 2 {m}
    30.5057069078421,3.61864712168516,9.195,  !- X,Y,Z ==> Vertex 3 {m}
    30.5057069078421,3.61864712168516,10.715;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S3 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,12.4425,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,8.295,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,8.295,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,12.4425;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S3 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.489999999990687,0.0699999999487773,12.4425,  !- X,Y,Z ==> Vertex 1 {m}
    0.489999999990687,0.0699999999487773,8.295,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,8.295,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,12.4425;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S3 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S3 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.3499999998603,-9.5899999999674,12.4425,  !- X,Y,Z ==> Vertex 1 {m}
    1.3499999998603,-9.5899999999674,8.295,  !- X,Y,Z ==> Vertex 2 {m}
    31.7600000000093,-5.57000000006519,8.295,  !- X,Y,Z ==> Vertex 3 {m}
    31.7600000000093,-5.57000000006519,12.4425;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S3 office core wall 3 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S3 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.86374777947298,-9.38989259865648,10.715,  !- X,Y,Z ==> Vertex 1 {m}
    2.86374777947298,-9.38989259865648,9.195,  !- X,Y,Z ==> Vertex 2 {m}
    30.2462522203966,-5.77010740137611,9.195,  !- X,Y,Z ==> Vertex 3 {m}
    30.2462522203966,-5.77010740137611,10.715;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S3 office core Thermostat,  !- Name
    S3 office core,          !- Zone or ZoneList Name
    S3 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 3;     !- Control 1 Name

  Schedule:Compact,
    S3 office core Thermostat Schedule,  !- Name
    S3 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S3 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 3,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S3 office core,          !- Zone Name
    S3 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S3 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 3,                  !- Zone Air Node Name
    S3 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S3 office core Inlet Node List,  !- Name
    Node 55;                 !- Node 1 Name

  NodeList,
    S3 office core Return Node List,  !- Name
    Node 66;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S3 office terminal,  !- Name
    Node 55,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S3 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S3 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S3 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 65,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S3 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 55,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S3 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 63,                 !- Water Inlet Node Name
    Node 64,                 !- Water Outlet Node Name
    S3 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 55,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S3 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S3 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S3 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S3 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S3 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 3,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S3 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S3 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  Zone,
    S4 office core,          !- Name
    ,                        !- Direction of Relative North {deg}
    ,                        !- X Origin {m}
    ,                        !- Y Origin {m}
    ,                        !- Z Origin {m}
    ,                        !- Type
    ,                        !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    S4 office core floor,    !- Name
    Floor,                   !- Surface Type
    office int floor Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    S3 office core roof,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,12.4425,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,12.4425,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,12.4425,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,12.4425;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core roof,     !- Name
    Roof,                    !- Surface Type
    office roof Metal roof,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,16.59,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,16.59,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,16.59,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,16.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 0,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    31.7600000000093,-5.57000000006519,16.59,  !- X,Y,Z ==> Vertex 1 {m}
    31.7600000000093,-5.57000000006519,12.4425,  !- X,Y,Z ==> Vertex 2 {m}
    30.4399999999441,4.09999999997672,12.4425,  !- X,Y,Z ==> Vertex 3 {m}
    30.4399999999441,4.09999999997672,16.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S4 office core wall 0 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 0,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    31.6942930921113,-5.08864712177363,14.8625,  !- X,Y,Z ==> Vertex 1 {m}
    31.6942930921113,-5.08864712177363,13.3425,  !- X,Y,Z ==> Vertex 2 {m}
    30.5057069078421,3.61864712168516,13.3425,  !- X,Y,Z ==> Vertex 3 {m}
    30.5057069078421,3.61864712168516,14.8625;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 1,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S4 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    30.4399999999441,4.09999999997672,16.59,  !- X,Y,Z ==> Vertex 1 {m}
    30.4399999999441,4.09999999997672,12.4425,  !- X,Y,Z ==> Vertex 2 {m}
    0.489999999990687,0.0699999999487773,12.4425,  !- X,Y,Z ==> Vertex 3 {m}
    0.489999999990687,0.0699999999487773,16.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 2,   !- Name
    Wall,                    !- Surface Type
    ext wall Adiabatic Construction,  !- Construction Name
    S4 office core,          !- Zone Name
    Adiabatic,               !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0.489999999990687,0.0699999999487773,16.59,  !- X,Y,Z ==> Vertex 1 {m}
    0.489999999990687,0.0699999999487773,12.4425,  !- X,Y,Z ==> Vertex 2 {m}
    1.3499999998603,-9.5899999999674,12.4425,  !- X,Y,Z ==> Vertex 3 {m}
    1.3499999998603,-9.5899999999674,16.59;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S4 office core wall 3,   !- Name
    Wall,                    !- Surface Type
    office ext wall Metal framed walls,  !- Construction Name
    S4 office core,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.3499999998603,-9.5899999999674,16.59,  !- X,Y,Z ==> Vertex 1 {m}
    1.3499999998603,-9.5899999999674,12.4425,  !- X,Y,Z ==> Vertex 2 {m}
    31.7600000000093,-5.57000000006519,12.4425,  !- X,Y,Z ==> Vertex 3 {m}
    31.7600000000093,-5.57000000006519,16.59;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    S4 office core wall 3 win_1,  !- Name
    Window,                  !- Surface Type
    office Window construction_simple glazing,  !- Construction Name
    S4 office core wall 3,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    ,                        !- Number of Vertices
    2.86374777947298,-9.38989259865648,14.8625,  !- X,Y,Z ==> Vertex 1 {m}
    2.86374777947298,-9.38989259865648,13.3425,  !- X,Y,Z ==> Vertex 2 {m}
    30.2462522203966,-5.77010740137611,13.3425,  !- X,Y,Z ==> Vertex 3 {m}
    30.2462522203966,-5.77010740137611,14.8625;  !- X,Y,Z ==> Vertex 4 {m}

  ZoneControl:Thermostat,
    S4 office core Thermostat,  !- Name
    S4 office core,          !- Zone or ZoneList Name
    S4 office core Thermostat Schedule,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    office thermostat 2;     !- Control 1 Name

  Schedule:Compact,
    S4 office core Thermostat Schedule,  !- Name
    S4 office core Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  ScheduleTypeLimits,
    S4 office core Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ThermostatSetpoint:DualSetpoint,
    office thermostat 2,     !- Name
    office heating year,     !- Heating Setpoint Temperature Schedule Name
    office cooling year;     !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    S4 office core,          !- Zone Name
    S4 office core Equipment List,  !- Zone Conditioning Equipment List Name
    S4 office core Inlet Node List,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node 4,                  !- Zone Air Node Name
    S4 office core Return Node List;  !- Zone Return Air Node or NodeList Name

  NodeList,
    S4 office core Inlet Node List,  !- Name
    Node 71;                 !- Node 1 Name

  NodeList,
    S4 office core Return Node List,  !- Name
    Node 82;                 !- Node 1 Name

  ZoneHVAC:AirDistributionUnit,
    ADU S4 office terminal,  !- Name
    Node 71,                 !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    S4 office terminal;      !- Air Terminal Name

  AirTerminal:SingleDuct:VAV:Reheat,
    S4 office terminal,      !- Name
    office hvac year,        !- Availability Schedule Name
    S4 office terminal Damper Outlet,  !- Damper Air Outlet Node Name
    Node 81,                 !- Air Inlet Node Name
    Autosize,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    S4 office hot water reheat coil,  !- Reheat Coil Name
    Autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0,                       !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Node 71,                 !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal,                  !- Damper Heating Action
    Autocalculate,           !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    Autocalculate,           !- Maximum Flow Fraction During Reheat
    35;                      !- Maximum Reheat Air Temperature {C}

  Coil:Heating:Water,
    S4 office hot water reheat coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 79,                 !- Water Inlet Node Name
    Node 80,                 !- Water Outlet Node Name
    S4 office terminal Damper Outlet,  !- Air Inlet Node Name
    Node 71,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  ZoneHVAC:EquipmentList,
    S4 office core Equipment List,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    ADU S4 office terminal,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

  Sizing:Zone,
    S4 office core,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    11.11,                   !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    office design_oa,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    0.000762,                !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    0.002032,                !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0.1415762,               !- Heating Maximum Air Flow {m3/s}
    0.3,                     !- Heating Maximum Air Flow Fraction
    S4 office core Design Spec Zone Air Dist,  !- Design Specification Zone Air Distribution Object Name
    No,                      !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,        !- Dedicated Outdoor Air System Control Strategy
    autosize,                !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize;                !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

  DesignSpecification:ZoneAirDistribution,
    S4 office core Design Spec Zone Air Dist,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  Controller:MechanicalVentilation,
    Controller Mechanical Ventilation 4,  !- Name
    office oa control year,  !- Availability Schedule Name
    No,                      !- Demand Controlled Ventilation
    ZoneSum,                 !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    S4 office core,          !- Zone or ZoneList 1 Name
    office design_oa,        !- Design Specification Outdoor Air Object Name 1
    S4 office core Design Spec Zone Air Dist;  !- Design Specification Zone Air Distribution Object Name 1

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2;                     !- Cooling Sizing Factor

  RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016794,              !- Conductivity {W/m-K}
    1.28147707,              !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Name
    Smooth,                  !- Roughness
    0.1397,                  !- Thickness {m}
    1.22016794,              !- Conductivity {W/m-K}
    1.28147707,              !- Density {kg/m3}
    1004.832,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Carpet - 3/4 in.,        !- Name
    Smooth,                  !- Roughness
    0.01905,                 !- Thickness {m}
    0.045518322,             !- Conductivity {W/m-K}
    288.3323407,             !- Density {kg/m3}
    1381.644,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Gypsum Board - 1/2 in.,  !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Gypsum Board - 1/2 in. 1,!- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Insulation 1m,           !- Name
    Smooth,                  !- Roughness
    1,                       !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Metal Standing Seam - 1/16 in.,  !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    0.576853864,             !- Conductivity {W/m-K}
    7820.534188,             !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    Metal Standing Seam - 1/16 in. 1,  !- Name
    MediumRough,             !- Roughness
    0.0015875,               !- Thickness {m}
    0.576853864,             !- Conductivity {W/m-K}
    7820.534188,             !- Density {kg/m3}
    502.416,                 !- Specific Heat {J/kg-K}
    0.85,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.85;                    !- Visible Absorptance

  Material,
    NACM_Gypsum Board 5/8in, !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    NACM_Gypsum Board 5/8in 1,  !- Name
    MediumRough,             !- Roughness
    0.016002,                !- Thickness {m}
    0.158656447,             !- Conductivity {W/m-K}
    640.738535,              !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

  Material,
    office ceiling 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.1007784813151,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office ext floor 1 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0442273481504371,      !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office ext wall 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0348619286795,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office int floor 2 Insulation,  !- Name
    Smooth,                  !- Roughness
    0.0348619286795,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    office roof 2 Insulation,!- Name
    Smooth,                  !- Roughness
    0.0575653425168,         !- Thickness {m}
    0.023018771,             !- Conductivity {W/m-K}
    16.01846337,             !- Density {kg/m3}
    1130.436,                !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Plywood - 5/8 in.,       !- Name
    Smooth,                  !- Roughness
    0.016002,                !- Thickness {m}
    0.115440002,             !- Conductivity {W/m-K}
    480.5539012,             !- Density {kg/m3}
    1884.06,                 !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Std Wood 6inch Furnishings,  !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material,
    Stucco - 7/8 in.,        !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.70094754,              !- Conductivity {W/m-K}
    1855.098243,             !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    Stucco - 7/8 in. 1,      !- Name
    MediumRough,             !- Roughness
    0.022352,                !- Thickness {m}
    0.70094754,              !- Conductivity {W/m-K}
    1855.098243,             !- Density {kg/m3}
    837.36,                  !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  WindowMaterial:SimpleGlazingSystem,
    office Window material_simple glazing,  !- Name
    6.98,                    !- U-Factor {W/m2-K}
    0.82,                    !- Solar Heat Gain Coefficient
    0.81;                    !- Visible Transmittance

  Construction,
    ext wall Adiabatic Construction,  !- Name
    Insulation 1m;           !- Outside Layer

  Construction,
    int furnishing interior furnishing,  !- Name
    Std Wood 6inch Furnishings;  !- Outside Layer

  Construction,
    office ceiling Metal roof,  !- Name
    Metal Standing Seam - 1/16 in. 1,  !- Outside Layer
    office ceiling 2 Insulation;  !- Layer 2

  Construction,
    office ext floor Ground Floor,  !- Name
    office ext floor 1 Insulation,  !- Outside Layer
    Plywood - 5/8 in.,       !- Layer 2
    Carpet - 3/4 in.;        !- Layer 3

  Construction,
    office ext wall Metal framed walls,  !- Name
    Stucco - 7/8 in.,        !- Outside Layer
    office ext wall 2 Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC,  !- Layer 3
    Gypsum Board - 1/2 in.;  !- Layer 4

  Construction,
    office int floor Metal framed walls,  !- Name
    Stucco - 7/8 in. 1,      !- Outside Layer
    office int floor 2 Insulation,  !- Layer 2
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Layer 3
    Gypsum Board - 1/2 in. 1;!- Layer 4

  Construction,
    office int floor Metal framed walls Reversed,  !- Name
    Gypsum Board - 1/2 in. 1,!- Outside Layer
    Air - Metal Wall Framing - 16 or 24 in. OC 1,  !- Layer 2
    office int floor 2 Insulation,  !- Layer 3
    Stucco - 7/8 in. 1;      !- Layer 4

  Construction,
    office int wall NACM_Interior Wall,  !- Name
    NACM_Gypsum Board 5/8in, !- Outside Layer
    NACM_Gypsum Board 5/8in 1;  !- Layer 2

  Construction,
    office roof Metal roof,  !- Name
    Metal Standing Seam - 1/16 in.,  !- Outside Layer
    office roof 2 Insulation;!- Layer 2

  Construction,
    office Window construction_simple glazing,  !- Name
    office Window material_simple glazing;  !- Outside Layer

  ScheduleTypeLimits,
    activity_level,          !- Name
    0,                       !- Lower Limit Value
    600,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

  ScheduleTypeLimits,
    any_number;              !- Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    continuous;              !- Numeric Type

  ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

  ScheduleTypeLimits,
    positive_number,         !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    continuous;              !- Numeric Type

  ScheduleTypeLimits,
    shw_temp,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

  ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

  Schedule:Constant,Always On Discrete,OnOff,1;

  Schedule:Constant,CBES Always Off Schedule,on_off,0;

  Schedule:Constant,CBES Always On Schedule,on_off,1;

  Schedule:Constant,hot water supply temperature,shw_temp,82.22;

  Schedule:Constant,S1 office max oa schedule,fractional,1;

  Schedule:Constant,S2 office max oa schedule,fractional,1;

  Schedule:Constant,S3 office max oa schedule,fractional,1;

  Schedule:Constant,S4 office max oa schedule,fractional,1;

  Schedule:Constant,swh equipment latent,fractional,0.05;

  Schedule:Constant,swh equipment sensible,fractional,0.2;

  Schedule:Constant,swh heater ambient temp,temp_setpoint,22;

  Schedule:Constant,swh setpoint temp,shw_temp,57.2222;

  Schedule:Constant,swh target temp 43.3,shw_temp,43.3;

  Schedule:Constant,swh target temp 43.3 1,shw_temp,43.3;

  Schedule:Constant,swh target temp 43.3 2,shw_temp,43.3;

  Schedule:Constant,swh target temp 43.3 3,shw_temp,43.3;

  Schedule:Constant,water heating coil deck temp,temp_setpoint,12.78;

  Schedule:Constant,water heating coil deck temp 1,temp_setpoint,12.78;

  Schedule:Constant,water heating coil deck temp 2,temp_setpoint,12.78;

  Schedule:Constant,water heating coil deck temp 3,temp_setpoint,12.78;

  Schedule:Constant,Work Efficiency Schedule,fractional,0;

  Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.2;                     !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

  Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0.5;                     !- Value Until Time 1

  Schedule:Day:Interval,
    office activity week 0 Friday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Holiday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Monday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Saturday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Summer design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Sunday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Thursday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Tuesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Wednesday,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office activity week 0 Winter design,  !- Name
    activity_level,          !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    131.8819816,             !- Value Until Time 1
    02:00,                   !- Time 2
    131.8819816,             !- Value Until Time 2
    03:00,                   !- Time 3
    131.8819816,             !- Value Until Time 3
    04:00,                   !- Time 4
    131.8819816,             !- Value Until Time 4
    05:00,                   !- Time 5
    131.8819816,             !- Value Until Time 5
    06:00,                   !- Time 6
    131.8819816,             !- Value Until Time 6
    07:00,                   !- Time 7
    131.8819816,             !- Value Until Time 7
    08:00,                   !- Time 8
    131.8819816,             !- Value Until Time 8
    09:00,                   !- Time 9
    131.8819816,             !- Value Until Time 9
    10:00,                   !- Time 10
    131.8819816,             !- Value Until Time 10
    11:00,                   !- Time 11
    131.8819816,             !- Value Until Time 11
    12:00,                   !- Time 12
    131.8819816,             !- Value Until Time 12
    13:00,                   !- Time 13
    131.8819816,             !- Value Until Time 13
    14:00,                   !- Time 14
    131.8819816,             !- Value Until Time 14
    15:00,                   !- Time 15
    131.8819816,             !- Value Until Time 15
    16:00,                   !- Time 16
    131.8819816,             !- Value Until Time 16
    17:00,                   !- Time 17
    131.8819816,             !- Value Until Time 17
    18:00,                   !- Time 18
    131.8819816,             !- Value Until Time 18
    19:00,                   !- Time 19
    131.8819816,             !- Value Until Time 19
    20:00,                   !- Time 20
    131.8819816,             !- Value Until Time 20
    21:00,                   !- Time 21
    131.8819816,             !- Value Until Time 21
    22:00,                   !- Time 22
    131.8819816,             !- Value Until Time 22
    23:00,                   !- Time 23
    131.8819816,             !- Value Until Time 23
    24:00,                   !- Time 24
    131.8819816;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office cooling week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    29.44444444,             !- Value Until Time 1
    02:00,                   !- Time 2
    29.44444444,             !- Value Until Time 2
    03:00,                   !- Time 3
    29.44444444,             !- Value Until Time 3
    04:00,                   !- Time 4
    29.44444444,             !- Value Until Time 4
    05:00,                   !- Time 5
    29.44444444,             !- Value Until Time 5
    06:00,                   !- Time 6
    23.88888889,             !- Value Until Time 6
    07:00,                   !- Time 7
    23.88888889,             !- Value Until Time 7
    08:00,                   !- Time 8
    23.88888889,             !- Value Until Time 8
    09:00,                   !- Time 9
    23.88888889,             !- Value Until Time 9
    10:00,                   !- Time 10
    23.88888889,             !- Value Until Time 10
    11:00,                   !- Time 11
    23.88888889,             !- Value Until Time 11
    12:00,                   !- Time 12
    23.88888889,             !- Value Until Time 12
    13:00,                   !- Time 13
    23.88888889,             !- Value Until Time 13
    14:00,                   !- Time 14
    23.88888889,             !- Value Until Time 14
    15:00,                   !- Time 15
    23.88888889,             !- Value Until Time 15
    16:00,                   !- Time 16
    23.88888889,             !- Value Until Time 16
    17:00,                   !- Time 17
    23.88888889,             !- Value Until Time 17
    18:00,                   !- Time 18
    23.88888889,             !- Value Until Time 18
    19:00,                   !- Time 19
    23.88888889,             !- Value Until Time 19
    20:00,                   !- Time 20
    23.88888889,             !- Value Until Time 20
    21:00,                   !- Time 21
    23.88888889,             !- Value Until Time 21
    22:00,                   !- Time 22
    23.88888889,             !- Value Until Time 22
    23:00,                   !- Time 23
    23.88888889,             !- Value Until Time 23
    24:00,                   !- Time 24
    23.88888889;             !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office gas equipment week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Monday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office heating week 0 Tuesday,  !- Name
    temp_setpoint,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    15.55555556,             !- Value Until Time 1
    02:00,                   !- Time 2
    15.55555556,             !- Value Until Time 2
    03:00,                   !- Time 3
    15.55555556,             !- Value Until Time 3
    04:00,                   !- Time 4
    15.55555556,             !- Value Until Time 4
    05:00,                   !- Time 5
    15.55555556,             !- Value Until Time 5
    06:00,                   !- Time 6
    21.11111111,             !- Value Until Time 6
    07:00,                   !- Time 7
    21.11111111,             !- Value Until Time 7
    08:00,                   !- Time 8
    21.11111111,             !- Value Until Time 8
    09:00,                   !- Time 9
    21.11111111,             !- Value Until Time 9
    10:00,                   !- Time 10
    21.11111111,             !- Value Until Time 10
    11:00,                   !- Time 11
    21.11111111,             !- Value Until Time 11
    12:00,                   !- Time 12
    21.11111111,             !- Value Until Time 12
    13:00,                   !- Time 13
    21.11111111,             !- Value Until Time 13
    14:00,                   !- Time 14
    21.11111111,             !- Value Until Time 14
    15:00,                   !- Time 15
    21.11111111,             !- Value Until Time 15
    16:00,                   !- Time 16
    21.11111111,             !- Value Until Time 16
    17:00,                   !- Time 17
    21.11111111,             !- Value Until Time 17
    18:00,                   !- Time 18
    21.11111111,             !- Value Until Time 18
    19:00,                   !- Time 19
    21.11111111,             !- Value Until Time 19
    20:00,                   !- Time 20
    21.11111111,             !- Value Until Time 20
    21:00,                   !- Time 21
    21.11111111,             !- Value Until Time 21
    22:00,                   !- Time 22
    21.11111111,             !- Value Until Time 22
    23:00,                   !- Time 23
    21.11111111,             !- Value Until Time 23
    24:00,                   !- Time 24
    21.11111111;             !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office hvac week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office infiltration week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0.25,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.25,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.25,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.25,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.25,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.25,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.25,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.25,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.25,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.25,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.25,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.25,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.25,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.25,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.25,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.25,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.25,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.25,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.25;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.65,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.65,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.65,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.65,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.65,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.65,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.65,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.65,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.65,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.35,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office int_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Monday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office oa control week 0 Tuesday,  !- Name
    on_off,                  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.1,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.1,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.1,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.1,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.1,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.2,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.95,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.95,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.95,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.95,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.5,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.95,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.95,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.95,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.95,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.3,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office occupancy week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.1,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.3,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.3,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.3,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.3,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.15,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.15,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.15,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.15,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.05,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.05,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.05,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.05,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.05,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.05,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.05,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.05,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.05,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.05,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.3,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.5,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.3,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.3,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.2,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.2,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office plug loads week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Friday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Holiday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Monday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Saturday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.104,                   !- Value Until Time 8
    09:00,                   !- Time 9
    0.208,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.208,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.208,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.208,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.208,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.208,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.208,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.208,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.208,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.208,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.1,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.1,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.1,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.1,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.1,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Summer design 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Sunday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.05,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.05,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.05,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.052,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.052,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.052,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.052,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.052,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.052,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.052,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.052,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.052,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.052,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.05,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.05,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.05,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.05,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Thursday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Tuesday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.45,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.15,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.15,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.15,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.15,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.45,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.9,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.9,                     !- Value Until Time 8
    09:00,                   !- Time 9
    0.9,                     !- Value Until Time 9
    10:00,                   !- Time 10
    0.9,                     !- Value Until Time 10
    11:00,                   !- Time 11
    0.9,                     !- Value Until Time 11
    12:00,                   !- Time 12
    0.9,                     !- Value Until Time 12
    13:00,                   !- Time 13
    0.9,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.9,                     !- Value Until Time 14
    15:00,                   !- Time 15
    0.9,                     !- Value Until Time 15
    16:00,                   !- Time 16
    0.9,                     !- Value Until Time 16
    17:00,                   !- Time 17
    0.9,                     !- Value Until Time 17
    18:00,                   !- Time 18
    0.9,                     !- Value Until Time 18
    19:00,                   !- Time 19
    0.9,                     !- Value Until Time 19
    20:00,                   !- Time 20
    0.9,                     !- Value Until Time 20
    21:00,                   !- Time 21
    0.9,                     !- Value Until Time 21
    22:00,                   !- Time 22
    0.9,                     !- Value Until Time 22
    23:00,                   !- Time 23
    0.9,                     !- Value Until Time 23
    24:00,                   !- Time 24
    0.9;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Wednesday 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.1,                     !- Value Until Time 1
    02:00,                   !- Time 2
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3
    0.1,                     !- Value Until Time 3
    04:00,                   !- Time 4
    0.1,                     !- Value Until Time 4
    05:00,                   !- Time 5
    0.1,                     !- Value Until Time 5
    06:00,                   !- Time 6
    0.1,                     !- Value Until Time 6
    07:00,                   !- Time 7
    0.1,                     !- Value Until Time 7
    08:00,                   !- Time 8
    0.26,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.468,                   !- Value Until Time 9
    10:00,                   !- Time 10
    0.468,                   !- Value Until Time 10
    11:00,                   !- Time 11
    0.468,                   !- Value Until Time 11
    12:00,                   !- Time 12
    0.468,                   !- Value Until Time 12
    13:00,                   !- Time 13
    0.468,                   !- Value Until Time 13
    14:00,                   !- Time 14
    0.468,                   !- Value Until Time 14
    15:00,                   !- Time 15
    0.468,                   !- Value Until Time 15
    16:00,                   !- Time 16
    0.468,                   !- Value Until Time 16
    17:00,                   !- Time 17
    0.156,                   !- Value Until Time 17
    18:00,                   !- Time 18
    0.156,                   !- Value Until Time 18
    19:00,                   !- Time 19
    0.156,                   !- Value Until Time 19
    20:00,                   !- Time 20
    0.156,                   !- Value Until Time 20
    21:00,                   !- Time 21
    0.156,                   !- Value Until Time 21
    22:00,                   !- Time 22
    0.156,                   !- Value Until Time 22
    23:00,                   !- Time 23
    0.156,                   !- Value Until Time 23
    24:00,                   !- Time 24
    0.1;                     !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office refrigeration case lighting week 0 Winter design 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.04;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.11,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.15,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.21,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.19,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.23,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.2,                     !- Value Until Time 13
    14:00,                   !- Time 14
    0.19,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.15,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.12,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.14,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.07,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.07,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.07,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.07,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.09,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.04,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.04,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.04,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.04,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.04,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.07,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.04,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.04,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.04,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.04,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.04,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.06,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.06,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.09,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.06,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.04,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.04,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.04,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.04,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.04,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.04,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.07,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.04,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.04;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0.05,                    !- Value Until Time 1
    02:00,                   !- Time 2
    0.05,                    !- Value Until Time 2
    03:00,                   !- Time 3
    0.05,                    !- Value Until Time 3
    04:00,                   !- Time 4
    0.05,                    !- Value Until Time 4
    05:00,                   !- Time 5
    0.05,                    !- Value Until Time 5
    06:00,                   !- Time 6
    0.08,                    !- Value Until Time 6
    07:00,                   !- Time 7
    0.07,                    !- Value Until Time 7
    08:00,                   !- Time 8
    0.19,                    !- Value Until Time 8
    09:00,                   !- Time 9
    0.35,                    !- Value Until Time 9
    10:00,                   !- Time 10
    0.38,                    !- Value Until Time 10
    11:00,                   !- Time 11
    0.39,                    !- Value Until Time 11
    12:00,                   !- Time 12
    0.47,                    !- Value Until Time 12
    13:00,                   !- Time 13
    0.57,                    !- Value Until Time 13
    14:00,                   !- Time 14
    0.54,                    !- Value Until Time 14
    15:00,                   !- Time 15
    0.34,                    !- Value Until Time 15
    16:00,                   !- Time 16
    0.33,                    !- Value Until Time 16
    17:00,                   !- Time 17
    0.44,                    !- Value Until Time 17
    18:00,                   !- Time 18
    0.26,                    !- Value Until Time 18
    19:00,                   !- Time 19
    0.21,                    !- Value Until Time 19
    20:00,                   !- Time 20
    0.15,                    !- Value Until Time 20
    21:00,                   !- Time 21
    0.17,                    !- Value Until Time 21
    22:00,                   !- Time 22
    0.08,                    !- Value Until Time 22
    23:00,                   !- Time 23
    0.05,                    !- Value Until Time 23
    24:00,                   !- Time 24
    0.05;                    !- Value Until Time 24

  Schedule:Day:Interval,
    office water use week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    0,                       !- Value Until Time 1
    02:00,                   !- Time 2
    0,                       !- Value Until Time 2
    03:00,                   !- Time 3
    0,                       !- Value Until Time 3
    04:00,                   !- Time 4
    0,                       !- Value Until Time 4
    05:00,                   !- Time 5
    0,                       !- Value Until Time 5
    06:00,                   !- Time 6
    0,                       !- Value Until Time 6
    07:00,                   !- Time 7
    0,                       !- Value Until Time 7
    08:00,                   !- Time 8
    0,                       !- Value Until Time 8
    09:00,                   !- Time 9
    0,                       !- Value Until Time 9
    10:00,                   !- Time 10
    0,                       !- Value Until Time 10
    11:00,                   !- Time 11
    0,                       !- Value Until Time 11
    12:00,                   !- Time 12
    0,                       !- Value Until Time 12
    13:00,                   !- Time 13
    0,                       !- Value Until Time 13
    14:00,                   !- Time 14
    0,                       !- Value Until Time 14
    15:00,                   !- Time 15
    0,                       !- Value Until Time 15
    16:00,                   !- Time 16
    0,                       !- Value Until Time 16
    17:00,                   !- Time 17
    0,                       !- Value Until Time 17
    18:00,                   !- Time 18
    0,                       !- Value Until Time 18
    19:00,                   !- Time 19
    0,                       !- Value Until Time 19
    20:00,                   !- Time 20
    0,                       !- Value Until Time 20
    21:00,                   !- Time 21
    0,                       !- Value Until Time 21
    22:00,                   !- Time 22
    0,                       !- Value Until Time 22
    23:00,                   !- Time 23
    0,                       !- Value Until Time 23
    24:00,                   !- Time 24
    0;                       !- Value Until Time 24

  Schedule:Day:Interval,
    Schedule Day 1,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

  Schedule:Day:Interval,
    Schedule Day 2,          !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    60;                      !- Value Until Time 1

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Friday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Holiday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Monday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Saturday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Summer design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Sunday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Thursday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Tuesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Wednesday,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Day:Interval,
    whole building ext_lighting week 0 Winter design,  !- Name
    fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1
    1,                       !- Value Until Time 1
    02:00,                   !- Time 2
    1,                       !- Value Until Time 2
    03:00,                   !- Time 3
    1,                       !- Value Until Time 3
    04:00,                   !- Time 4
    1,                       !- Value Until Time 4
    05:00,                   !- Time 5
    1,                       !- Value Until Time 5
    06:00,                   !- Time 6
    1,                       !- Value Until Time 6
    07:00,                   !- Time 7
    1,                       !- Value Until Time 7
    08:00,                   !- Time 8
    1,                       !- Value Until Time 8
    09:00,                   !- Time 9
    1,                       !- Value Until Time 9
    10:00,                   !- Time 10
    1,                       !- Value Until Time 10
    11:00,                   !- Time 11
    1,                       !- Value Until Time 11
    12:00,                   !- Time 12
    1,                       !- Value Until Time 12
    13:00,                   !- Time 13
    1,                       !- Value Until Time 13
    14:00,                   !- Time 14
    1,                       !- Value Until Time 14
    15:00,                   !- Time 15
    1,                       !- Value Until Time 15
    16:00,                   !- Time 16
    1,                       !- Value Until Time 16
    17:00,                   !- Time 17
    1,                       !- Value Until Time 17
    18:00,                   !- Time 18
    1,                       !- Value Until Time 18
    19:00,                   !- Time 19
    1,                       !- Value Until Time 19
    20:00,                   !- Time 20
    1,                       !- Value Until Time 20
    21:00,                   !- Time 21
    1,                       !- Value Until Time 21
    22:00,                   !- Time 22
    1,                       !- Value Until Time 22
    23:00,                   !- Time 23
    1,                       !- Value Until Time 23
    24:00,                   !- Time 24
    1;                       !- Value Until Time 24

  Schedule:Week:Daily,
    office activity week 0,  !- Name
    office activity week 0 Sunday,  !- Sunday Schedule:Day Name
    office activity week 0 Wednesday,  !- Monday Schedule:Day Name
    office activity week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office activity week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office activity week 0 Thursday,  !- Thursday Schedule:Day Name
    office activity week 0 Friday,  !- Friday Schedule:Day Name
    office activity week 0 Saturday,  !- Saturday Schedule:Day Name
    office activity week 0 Holiday,  !- Holiday Schedule:Day Name
    office activity week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office activity week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office activity week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office activity week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office gas equipment week 0,  !- Name
    office gas equipment week 0 Sunday,  !- Sunday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Monday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office gas equipment week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office gas equipment week 0 Thursday,  !- Thursday Schedule:Day Name
    office gas equipment week 0 Friday,  !- Friday Schedule:Day Name
    office gas equipment week 0 Saturday,  !- Saturday Schedule:Day Name
    office gas equipment week 0 Holiday,  !- Holiday Schedule:Day Name
    office gas equipment week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office gas equipment week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office gas equipment week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office gas equipment week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office infiltration week 0,  !- Name
    office infiltration week 0 Sunday,  !- Sunday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Monday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office infiltration week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office infiltration week 0 Thursday,  !- Thursday Schedule:Day Name
    office infiltration week 0 Friday,  !- Friday Schedule:Day Name
    office infiltration week 0 Saturday,  !- Saturday Schedule:Day Name
    office infiltration week 0 Holiday,  !- Holiday Schedule:Day Name
    office infiltration week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office infiltration week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office infiltration week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office infiltration week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office int_lighting week 0,  !- Name
    office int_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office int_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office int_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office int_lighting week 0 Friday,  !- Friday Schedule:Day Name
    office int_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office int_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office int_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office int_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office int_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office int_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office occupancy week 0, !- Name
    office occupancy week 0 Sunday,  !- Sunday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Monday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office occupancy week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office occupancy week 0 Thursday,  !- Thursday Schedule:Day Name
    office occupancy week 0 Friday,  !- Friday Schedule:Day Name
    office occupancy week 0 Saturday,  !- Saturday Schedule:Day Name
    office occupancy week 0 Holiday,  !- Holiday Schedule:Day Name
    office occupancy week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office occupancy week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office occupancy week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office occupancy week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office plug loads week 0,!- Name
    office plug loads week 0 Sunday,  !- Sunday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Monday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office plug loads week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office plug loads week 0 Thursday,  !- Thursday Schedule:Day Name
    office plug loads week 0 Friday,  !- Friday Schedule:Day Name
    office plug loads week 0 Saturday,  !- Saturday Schedule:Day Name
    office plug loads week 0 Holiday,  !- Holiday Schedule:Day Name
    office plug loads week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office plug loads week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office plug loads week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office plug loads week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office refrigeration case lighting week 0,  !- Name
    office refrigeration case lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office refrigeration case lighting week 0 1,  !- Name
    office refrigeration case lighting week 0 Sunday 1,  !- Sunday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Monday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Tuesday Schedule:Day Name
    office refrigeration case lighting week 0 Wednesday 1,  !- Wednesday Schedule:Day Name
    office refrigeration case lighting week 0 Thursday 1,  !- Thursday Schedule:Day Name
    office refrigeration case lighting week 0 Friday 1,  !- Friday Schedule:Day Name
    office refrigeration case lighting week 0 Saturday 1,  !- Saturday Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1,  !- Holiday Schedule:Day Name
    office refrigeration case lighting week 0 Summer design 1,  !- SummerDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Winter design 1,  !- WinterDesignDay Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1,  !- CustomDay1 Schedule:Day Name
    office refrigeration case lighting week 0 Holiday 1;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    office water use week 0, !- Name
    office water use week 0 Sunday,  !- Sunday Schedule:Day Name
    office water use week 0 Wednesday,  !- Monday Schedule:Day Name
    office water use week 0 Wednesday,  !- Tuesday Schedule:Day Name
    office water use week 0 Wednesday,  !- Wednesday Schedule:Day Name
    office water use week 0 Thursday,  !- Thursday Schedule:Day Name
    office water use week 0 Friday,  !- Friday Schedule:Day Name
    office water use week 0 Saturday,  !- Saturday Schedule:Day Name
    office water use week 0 Holiday,  !- Holiday Schedule:Day Name
    office water use week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    office water use week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    office water use week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    office water use week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    whole building ext_lighting week 0,  !- Name
    whole building ext_lighting week 0 Sunday,  !- Sunday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Monday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Tuesday Schedule:Day Name
    whole building ext_lighting week 0 Wednesday,  !- Wednesday Schedule:Day Name
    whole building ext_lighting week 0 Thursday,  !- Thursday Schedule:Day Name
    whole building ext_lighting week 0 Friday,  !- Friday Schedule:Day Name
    whole building ext_lighting week 0 Saturday,  !- Saturday Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- Holiday Schedule:Day Name
    whole building ext_lighting week 0 Summer design,  !- SummerDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Winter design,  !- WinterDesignDay Schedule:Day Name
    whole building ext_lighting week 0 Holiday,  !- CustomDay1 Schedule:Day Name
    whole building ext_lighting week 0 Holiday;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    office activity year,    !- Name
    activity_level,          !- Schedule Type Limits Name
    office activity week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office gas equipment year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office gas equipment week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office infiltration year,!- Name
    fractional,              !- Schedule Type Limits Name
    office infiltration week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office int_lighting year,!- Name
    fractional,              !- Schedule Type Limits Name
    office int_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office occupancy year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office occupancy week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office plug loads year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office plug loads week 0,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office refrigeration case lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office refrigeration case lighting year 1,  !- Name
    fractional,              !- Schedule Type Limits Name
    office refrigeration case lighting week 0 1,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    office water use year,   !- Name
    fractional,              !- Schedule Type Limits Name
    office water use week 0, !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    whole building ext_lighting year,  !- Name
    fractional,              !- Schedule Type Limits Name
    whole building ext_lighting week 0,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Apr25,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Apr26-May2,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - May3-Sep26,  !- Name
    Clothing Schedule Summer Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Sep27-Oct3,  !- Name
    Clothing Schedule Summer Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Summer Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Clothing Schedule Week Rule - Oct4-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Apr25,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    25,                      !- End Day 1
    Clothing Schedule Week Rule - Apr26-May2,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    26,                      !- Start Day 2
    5,                       !- End Month 2
    2,                       !- End Day 2
    Clothing Schedule Week Rule - May3-Sep26,  !- Schedule:Week Name 3
    5,                       !- Start Month 3
    3,                       !- Start Day 3
    9,                       !- End Month 3
    26,                      !- End Day 3
    Clothing Schedule Week Rule - Sep27-Oct3,  !- Schedule:Week Name 4
    9,                       !- Start Month 4
    27,                      !- Start Day 4
    10,                      !- End Month 4
    3,                       !- End Day 4
    Clothing Schedule Week Rule - Oct4-Dec31,  !- Schedule:Week Name 5
    10,                      !- Start Month 5
    4,                       !- Start Day 5
    12,                      !- End Month 5
    31;                      !- End Day 5

  Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 1,          !- Sunday Schedule:Day Name
    Schedule Day 1,          !- Monday Schedule:Day Name
    Schedule Day 1,          !- Tuesday Schedule:Day Name
    Schedule Day 1,          !- Wednesday Schedule:Day Name
    Schedule Day 1,          !- Thursday Schedule:Day Name
    Schedule Day 1,          !- Friday Schedule:Day Name
    Schedule Day 1,          !- Saturday Schedule:Day Name
    Schedule Day 1,          !- Holiday Schedule:Day Name
    Schedule Day 1,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 1,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 1,          !- CustomDay1 Schedule:Day Name
    Schedule Day 1;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 1,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Name
    Schedule Day 2,          !- Sunday Schedule:Day Name
    Schedule Day 2,          !- Monday Schedule:Day Name
    Schedule Day 2,          !- Tuesday Schedule:Day Name
    Schedule Day 2,          !- Wednesday Schedule:Day Name
    Schedule Day 2,          !- Thursday Schedule:Day Name
    Schedule Day 2,          !- Friday Schedule:Day Name
    Schedule Day 2,          !- Saturday Schedule:Day Name
    Schedule Day 2,          !- Holiday Schedule:Day Name
    Schedule Day 2,          !- SummerDesignDay Schedule:Day Name
    Schedule Day 2,          !- WinterDesignDay Schedule:Day Name
    Schedule Day 2,          !- CustomDay1 Schedule:Day Name
    Schedule Day 2;          !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Schedule Ruleset 2,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Constant,Always Off Discrete,on_off,0;

  Schedule:Constant,Always On Continuous,fractional,1;

  OutdoorAir:Node,
    Model Outdoor Air Node;  !- Name

  AirLoopHVAC,
    S1 office airloop,       !- Name
    S1 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S1 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 19,                 !- Supply Side Inlet Node Name
    Node 22,                 !- Demand Side Outlet Node Name
    S1 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S1 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S1 office airloop Supply Outlet Nodes,  !- Name
    Node 20;                 !- Node 1 Name

  NodeList,
    S1 office airloop Demand Inlet Nodes,  !- Name
    Node 21;                 !- Node 1 Name

  Sizing:System,
    S1 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S1 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 1; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 1, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 30,                 !- Sensor Node Name
    Node 24,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 1;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 1,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S1 office airloop Supply Branches,  !- Name
    S1 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S1 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S1 office oa system,     !- Component 1 Name
    Node 19,                 !- Component 1 Inlet Node Name
    Node 28,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    S1 office cooling coil CoilSystem,  !- Component 2 Name
    Node 28,                 !- Component 2 Inlet Node Name
    Node 29,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S1 office heating coil,  !- Component 3 Name
    Node 29,                 !- Component 3 Inlet Node Name
    Node 30,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S1 office fan,           !- Component 4 Name
    Node 30,                 !- Component 4 Inlet Node Name
    Node 20;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S1 office oa system,     !- Name
    S1 office oa system Controller List,  !- Controller List Name
    S1 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S1 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S1 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S1 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S1 office oa controller, !- Name
    Node 27,                 !- Relief Air Outlet Node Name
    Node 19,                 !- Return Air Node Name
    Node 28,                 !- Mixed Air Node Name
    Node 26,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S1 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 1,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S1 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S1 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S1 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 26;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S1 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S1 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S1 office oa system Outdoor Air Mixer,  !- Name
    Node 28,                 !- Mixed Air Node Name
    Node 26,                 !- Outdoor Air Stream Node Name
    Node 27,                 !- Relief Air Stream Node Name
    Node 19;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S1 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 20,                 !- Reference Setpoint Node Name
    Node 30,                 !- Fan Inlet Node Name
    Node 20,                 !- Fan Outlet Node Name
    Node 28;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    S1 office cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 28,                 !- DX Cooling Coil System Inlet Node Name
    Node 29,                 !- DX Cooling Coil System Outlet Node Name
    Node 29,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    S1 office cooling coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    S1 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.67,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 28,                 !- Air Inlet Node Name
    Node 29,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac,!- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    S1 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 20,                 !- Reference Setpoint Node Name
    Node 30,                 !- Fan Inlet Node Name
    Node 20,                 !- Fan Outlet Node Name
    Node 29;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblQRatio_fCFMRatio,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblEIRRatio_fCFMRatio,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    CoilClgDXEIRRatio_fQFrac,!- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 1,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 1,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Coil:Heating:Water,
    S1 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 24,                 !- Water Inlet Node Name
    Node 25,                 !- Water Outlet Node Name
    Node 29,                 !- Air Inlet Node Name
    Node 30,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S1 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 20,                 !- Reference Setpoint Node Name
    Node 30,                 !- Fan Inlet Node Name
    Node 20,                 !- Fan Outlet Node Name
    Node 30;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S1 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.591,                   !- Fan Total Efficiency
    996.36,                  !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 30,                 !- Air Inlet Node Name
    Node 20,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Warmest,
    S1 office setpoint_manager_warmest,  !- Name
    Temperature,             !- Control Variable
    S1 office airloop,       !- HVAC Air Loop Name
    12.78,                   !- Minimum Setpoint Temperature {C}
    21.11,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 20;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S1 office airloop Node 21 Supply Path,  !- Name
    Node 21,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 1;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 1,  !- Name
    Node 21,                 !- Inlet Node Name
    Node 33;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S1 office airloop Return Path,  !- Name
    Node 22,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 1;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 1,  !- Name
    Node 22,                 !- Outlet Node Name
    Node 34;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    S2 office airloop,       !- Name
    S2 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S2 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 35,                 !- Supply Side Inlet Node Name
    Node 38,                 !- Demand Side Outlet Node Name
    S2 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S2 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S2 office airloop Supply Outlet Nodes,  !- Name
    Node 36;                 !- Node 1 Name

  NodeList,
    S2 office airloop Demand Inlet Nodes,  !- Name
    Node 37;                 !- Node 1 Name

  Sizing:System,
    S2 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S2 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 3; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 3, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 46,                 !- Sensor Node Name
    Node 40,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 1,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 2;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 2,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S2 office airloop Supply Branches,  !- Name
    S2 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S2 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S2 office oa system,     !- Component 1 Name
    Node 35,                 !- Component 1 Inlet Node Name
    Node 44,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    S2 office cooling coil CoilSystem,  !- Component 2 Name
    Node 44,                 !- Component 2 Inlet Node Name
    Node 45,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S2 office heating coil,  !- Component 3 Name
    Node 45,                 !- Component 3 Inlet Node Name
    Node 46,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S2 office fan,           !- Component 4 Name
    Node 46,                 !- Component 4 Inlet Node Name
    Node 36;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S2 office oa system,     !- Name
    S2 office oa system Controller List,  !- Controller List Name
    S2 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S2 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S2 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S2 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S2 office oa controller, !- Name
    Node 43,                 !- Relief Air Outlet Node Name
    Node 35,                 !- Return Air Node Name
    Node 44,                 !- Mixed Air Node Name
    Node 42,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S2 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 2,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S2 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S2 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S2 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 42;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S2 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S2 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S2 office oa system Outdoor Air Mixer,  !- Name
    Node 44,                 !- Mixed Air Node Name
    Node 42,                 !- Outdoor Air Stream Node Name
    Node 43,                 !- Relief Air Stream Node Name
    Node 35;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S2 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 36,                 !- Reference Setpoint Node Name
    Node 46,                 !- Fan Inlet Node Name
    Node 36,                 !- Fan Outlet Node Name
    Node 44;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    S2 office cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 44,                 !- DX Cooling Coil System Inlet Node Name
    Node 45,                 !- DX Cooling Coil System Outlet Node Name
    Node 45,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    S2 office cooling coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    S2 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.67,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 44,                 !- Air Inlet Node Name
    Node 45,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio 1,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 2,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio 1,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac 1,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 3,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    S2 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 36,                 !- Reference Setpoint Node Name
    Node 46,                 !- Fan Inlet Node Name
    Node 36,                 !- Fan Outlet Node Name
    Node 45;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 2,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblQRatio_fCFMRatio 1,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 2,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblEIRRatio_fCFMRatio 1,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    CoilClgDXEIRRatio_fQFrac 1,  !- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 3,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 3,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Coil:Heating:Water,
    S2 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 40,                 !- Water Inlet Node Name
    Node 41,                 !- Water Outlet Node Name
    Node 45,                 !- Air Inlet Node Name
    Node 46,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S2 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 36,                 !- Reference Setpoint Node Name
    Node 46,                 !- Fan Inlet Node Name
    Node 36,                 !- Fan Outlet Node Name
    Node 46;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S2 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.591,                   !- Fan Total Efficiency
    996.36,                  !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 46,                 !- Air Inlet Node Name
    Node 36,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Warmest,
    S2 office setpoint_manager_warmest,  !- Name
    Temperature,             !- Control Variable
    S2 office airloop,       !- HVAC Air Loop Name
    12.78,                   !- Minimum Setpoint Temperature {C}
    21.11,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 36;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S2 office airloop Node 37 Supply Path,  !- Name
    Node 37,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 2;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 2,  !- Name
    Node 37,                 !- Inlet Node Name
    Node 49;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S2 office airloop Return Path,  !- Name
    Node 38,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 2;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 2,  !- Name
    Node 38,                 !- Outlet Node Name
    Node 50;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    S3 office airloop,       !- Name
    S3 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S3 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 51,                 !- Supply Side Inlet Node Name
    Node 54,                 !- Demand Side Outlet Node Name
    S3 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S3 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S3 office airloop Supply Outlet Nodes,  !- Name
    Node 52;                 !- Node 1 Name

  NodeList,
    S3 office airloop Demand Inlet Nodes,  !- Name
    Node 53;                 !- Node 1 Name

  Sizing:System,
    S3 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S3 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 5; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 5, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 62,                 !- Sensor Node Name
    Node 56,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 2,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 3;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 3,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S3 office airloop Supply Branches,  !- Name
    S3 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S3 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S3 office oa system,     !- Component 1 Name
    Node 51,                 !- Component 1 Inlet Node Name
    Node 60,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    S3 office cooling coil CoilSystem,  !- Component 2 Name
    Node 60,                 !- Component 2 Inlet Node Name
    Node 61,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S3 office heating coil,  !- Component 3 Name
    Node 61,                 !- Component 3 Inlet Node Name
    Node 62,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S3 office fan,           !- Component 4 Name
    Node 62,                 !- Component 4 Inlet Node Name
    Node 52;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S3 office oa system,     !- Name
    S3 office oa system Controller List,  !- Controller List Name
    S3 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S3 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S3 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S3 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S3 office oa controller, !- Name
    Node 59,                 !- Relief Air Outlet Node Name
    Node 51,                 !- Return Air Node Name
    Node 60,                 !- Mixed Air Node Name
    Node 58,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S3 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 3,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S3 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S3 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S3 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 58;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S3 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S3 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S3 office oa system Outdoor Air Mixer,  !- Name
    Node 60,                 !- Mixed Air Node Name
    Node 58,                 !- Outdoor Air Stream Node Name
    Node 59,                 !- Relief Air Stream Node Name
    Node 51;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S3 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 52,                 !- Reference Setpoint Node Name
    Node 62,                 !- Fan Inlet Node Name
    Node 52,                 !- Fan Outlet Node Name
    Node 60;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    S3 office cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 60,                 !- DX Cooling Coil System Inlet Node Name
    Node 61,                 !- DX Cooling Coil System Outlet Node Name
    Node 61,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    S3 office cooling coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    S3 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.67,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 60,                 !- Air Inlet Node Name
    Node 61,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio 2,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 4,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio 2,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac 2,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    CoilClgDXQRatio_fTwbToadbSI 5,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 5,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    S3 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 52,                 !- Reference Setpoint Node Name
    Node 62,                 !- Fan Inlet Node Name
    Node 52,                 !- Fan Outlet Node Name
    Node 61;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 4,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblQRatio_fCFMRatio 2,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 4,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblEIRRatio_fCFMRatio 2,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    CoilClgDXEIRRatio_fQFrac 2,  !- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 5,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 5,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Coil:Heating:Water,
    S3 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 56,                 !- Water Inlet Node Name
    Node 57,                 !- Water Outlet Node Name
    Node 61,                 !- Air Inlet Node Name
    Node 62,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S3 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 52,                 !- Reference Setpoint Node Name
    Node 62,                 !- Fan Inlet Node Name
    Node 52,                 !- Fan Outlet Node Name
    Node 62;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S3 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.591,                   !- Fan Total Efficiency
    996.36,                  !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 62,                 !- Air Inlet Node Name
    Node 52,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Warmest,
    S3 office setpoint_manager_warmest,  !- Name
    Temperature,             !- Control Variable
    S3 office airloop,       !- HVAC Air Loop Name
    12.78,                   !- Minimum Setpoint Temperature {C}
    21.11,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 52;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S3 office airloop Node 53 Supply Path,  !- Name
    Node 53,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 3;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 3,  !- Name
    Node 53,                 !- Inlet Node Name
    Node 65;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S3 office airloop Return Path,  !- Name
    Node 54,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 3;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 3,  !- Name
    Node 54,                 !- Outlet Node Name
    Node 66;                 !- Inlet 1 Node Name

  AirLoopHVAC,
    S4 office airloop,       !- Name
    S4 office airloop Controllers,  !- Controller List Name
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Availability Manager List Name
    AutoSize,                !- Design Supply Air Flow Rate {m3/s}
    S4 office airloop Supply Branches,  !- Branch List Name
    ,                        !- Connector List Name
    Node 67,                 !- Supply Side Inlet Node Name
    Node 70,                 !- Demand Side Outlet Node Name
    S4 office airloop Demand Inlet Nodes,  !- Demand Side Inlet Node Names
    S4 office airloop Supply Outlet Nodes;  !- Supply Side Outlet Node Names

  NodeList,
    S4 office airloop Supply Outlet Nodes,  !- Name
    Node 68;                 !- Node 1 Name

  NodeList,
    S4 office airloop Demand Inlet Nodes,  !- Name
    Node 69;                 !- Node 1 Name

  Sizing:System,
    S4 office airloop,       !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    Autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.005,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.78,                   !- Central Cooling Design Supply Air Temperature {C}
    12.78,                   !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0085,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    3.9475456e-005,          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    0.0099676501,            !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    1,                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    1,                       !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    3.1588213e-005,          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1,                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    Autosize,                !- Cooling Design Capacity {W}
    234.7,                   !- Cooling Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    Autosize,                !- Heating Design Capacity {W}
    157,                     !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AirLoopHVAC:ControllerList,
    S4 office airloop Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    Controller Water Coil 7; !- Controller 1 Name

  Controller:WaterCoil,
    Controller Water Coil 7, !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    Node 78,                 !- Sensor Node Name
    Node 72,                 !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    Autosize,                !- Maximum Actuated Flow {m3/s}
    0;                       !- Minimum Actuated Flow {m3/s}

  AvailabilityManagerAssignmentList,
    Air Loop HVAC 1 AvailabilityManagerAssignmentList 3,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    Availability Manager Night Cycle 4;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    Availability Manager Night Cycle 4,  !- Name
    Always On Discrete,      !- Applicability Schedule Name
    Always On Discrete,      !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1,                       !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    3600;                    !- Cycling Run Time {s}

  BranchList,
    S4 office airloop Supply Branches,  !- Name
    S4 office airloop Main Branch;  !- Branch 1 Name

  Branch,
    S4 office airloop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    S4 office oa system,     !- Component 1 Name
    Node 67,                 !- Component 1 Inlet Node Name
    Node 76,                 !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    S4 office cooling coil CoilSystem,  !- Component 2 Name
    Node 76,                 !- Component 2 Inlet Node Name
    Node 77,                 !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    S4 office heating coil,  !- Component 3 Name
    Node 77,                 !- Component 3 Inlet Node Name
    Node 78,                 !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    S4 office fan,           !- Component 4 Name
    Node 78,                 !- Component 4 Inlet Node Name
    Node 68;                 !- Component 4 Outlet Node Name

  AirLoopHVAC:OutdoorAirSystem,
    S4 office oa system,     !- Name
    S4 office oa system Controller List,  !- Controller List Name
    S4 office oa system Equipment List,  !- Outdoor Air Equipment List Name
    S4 office oa system Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:ControllerList,
    S4 office oa system Controller List,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    S4 office oa controller; !- Controller 1 Name

  Controller:OutdoorAir,
    S4 office oa controller, !- Name
    Node 75,                 !- Relief Air Outlet Node Name
    Node 67,                 !- Return Air Node Name
    Node 76,                 !- Mixed Air Node Name
    Node 74,                 !- Actuator Node Name
    Autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    Autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    20,                      !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000,                   !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100,                    !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    office oa control year,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    S4 office max oa schedule,  !- Maximum Fraction of Outdoor Air Schedule Name
    Controller Mechanical Ventilation 4,  !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    No,                      !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    Yes,                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenWithinEconomizerLimits;  !- Heat Recovery Bypass Control Type

  AvailabilityManagerAssignmentList,
    S4 office oa system Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    S4 office oa system Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    S4 office oa system Availability Manager,  !- Name
    Always On Discrete;      !- Schedule Name

  OutdoorAir:NodeList,
    Node 74;                 !- Node or NodeList Name 1

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    S4 office oa system Equipment List,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    S4 office oa system Outdoor Air Mixer;  !- Component 1 Name

  OutdoorAir:Mixer,
    S4 office oa system Outdoor Air Mixer,  !- Name
    Node 76,                 !- Mixed Air Node Name
    Node 74,                 !- Outdoor Air Stream Node Name
    Node 75,                 !- Relief Air Stream Node Name
    Node 67;                 !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    S4 office oa system SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 68,                 !- Reference Setpoint Node Name
    Node 78,                 !- Fan Inlet Node Name
    Node 68,                 !- Fan Outlet Node Name
    Node 76;                 !- Setpoint Node or NodeList Name

  CoilSystem:Cooling:DX,
    S4 office cooling coil CoilSystem,  !- Name
    office hvac year,        !- Availability Schedule Name
    Node 76,                 !- DX Cooling Coil System Inlet Node Name
    Node 77,                 !- DX Cooling Coil System Outlet Node Name
    Node 77,                 !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    S4 office cooling coil;  !- Cooling Coil Name

  Coil:Cooling:DX:TwoSpeed,
    S4 office cooling coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- High Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- High Speed Rated Sensible Heat Ratio
    3.67,                    !- High Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- High Speed Rated Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    Node 76,                 !- Air Inlet Node Name
    Node 77,                 !- Air Outlet Node Name
    CoilClgDXQRatio_fTwbToadbSI 6,  !- Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXDblQRatio_fCFMRatio 3,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 6,  !- Energy Input Ratio Function of Temperature Curve Name
    CoilClgDXDblEIRRatio_fCFMRatio 3,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    CoilClgDXEIRRatio_fQFrac 3,  !- Part Load Fraction Correlation Curve Name
    Autosize,                !- Low Speed Gross Rated Total Cooling Capacity {W}
    Autosize,                !- Low Speed Gross Rated Sensible Heat Ratio
    3,                       !- Low Speed Gross Rated Cooling COP {W/W}
    Autosize,                !- Low Speed Rated Air Flow Rate {m3/s}
    CoilClgDXQRatio_fTwbToadbSI 7,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    CoilClgDXEIRRatio_fTwbToadbSI 7,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                        !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    0,                       !- High Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
    0,                       !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
    Autosize,                !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
    Autosize,                !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    0,                       !- Basin Heater Capacity {W/K}
    10;                      !- Basin Heater Setpoint Temperature {C}

  SetpointManager:MixedAir,
    S4 office cooling coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 68,                 !- Reference Setpoint Node Name
    Node 78,                 !- Fan Inlet Node Name
    Node 68,                 !- Fan Outlet Node Name
    Node 77;                 !- Setpoint Node or NodeList Name

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 6,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblQRatio_fCFMRatio 3,  !- Name
    0.472786,                !- Coefficient1 Constant
    1.24334,                 !- Coefficient2 x
    -1.03871,                !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.47;                    !- Minimum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 6,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Curve:Quadratic,
    CoilClgDXDblEIRRatio_fCFMRatio 3,  !- Name
    1.00795,                 !- Coefficient1 Constant
    0.345441,                !- Coefficient2 x
    -0.692289,               !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Quadratic,
    CoilClgDXEIRRatio_fQFrac 3,  !- Name
    0,                       !- Coefficient1 Constant
    5.1091,                  !- Coefficient2 x
    -8.5515,                 !- Coefficient3 x**2
    0.7,                     !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.92,                    !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXQRatio_fTwbToadbSI 7,  !- Name
    0.86779,                 !- Coefficient1 Constant
    0.014245,                !- Coefficient2 x
    0.000554,                !- Coefficient3 x**2
    -0.007569,               !- Coefficient4 y
    3.2e-005,                !- Coefficient5 y**2
    -0.000191,               !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.29;                    !- Maximum Curve Output

  Curve:Biquadratic,
    CoilClgDXEIRRatio_fTwbToadbSI 7,  !- Name
    0.116709,                !- Coefficient1 Constant
    0.028458,                !- Coefficient2 x
    -0.000411,               !- Coefficient3 x**2
    0.021422,                !- Coefficient4 y
    0.000162,                !- Coefficient5 y**2
    -0.00068,                !- Coefficient6 x*y
    13.89,                   !- Minimum Value of x
    25,                      !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    46.11,                   !- Maximum Value of y
    0.77,                    !- Minimum Curve Output
    1.33;                    !- Maximum Curve Output

  Coil:Heating:Water,
    S4 office heating coil,  !- Name
    office hvac year,        !- Availability Schedule Name
    Autosize,                !- U-Factor Times Area Value {W/K}
    Autosize,                !- Maximum Water Flow Rate {m3/s}
    Node 72,                 !- Water Inlet Node Name
    Node 73,                 !- Water Outlet Node Name
    Node 77,                 !- Air Inlet Node Name
    Node 78,                 !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    Autosize,                !- Rated Capacity {W}
    82.22,                   !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    60,                      !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection

  SetpointManager:MixedAir,
    S4 office heating coil SM_MA,  !- Name
    Temperature,             !- Control Variable
    Node 68,                 !- Reference Setpoint Node Name
    Node 78,                 !- Fan Inlet Node Name
    Node 68,                 !- Fan Outlet Node Name
    Node 78;                 !- Setpoint Node or NodeList Name

  Fan:VariableVolume,
    S4 office fan,           !- Name
    office hvac year,        !- Availability Schedule Name
    0.591,                   !- Fan Total Efficiency
    996.36,                  !- Pressure Rise {Pa}
    AutoSize,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    0,                       !- Fan Power Minimum Flow Fraction
    0,                       !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    0.040759894,             !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.07292612,             !- Fan Power Coefficient 3
    0.943739823,             !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    Node 78,                 !- Air Inlet Node Name
    Node 68,                 !- Air Outlet Node Name
    General;                 !- End-Use Subcategory

  SetpointManager:Warmest,
    S4 office setpoint_manager_warmest,  !- Name
    Temperature,             !- Control Variable
    S4 office airloop,       !- HVAC Air Loop Name
    12.78,                   !- Minimum Setpoint Temperature {C}
    21.11,                   !- Maximum Setpoint Temperature {C}
    MaximumTemperature,      !- Strategy
    Node 68;                 !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    S4 office airloop Node 69 Supply Path,  !- Name
    Node 69,                 !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Air Loop HVAC Zone Splitter 4;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    Air Loop HVAC Zone Splitter 4,  !- Name
    Node 69,                 !- Inlet Node Name
    Node 81;                 !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    S4 office airloop Return Path,  !- Name
    Node 70,                 !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Air Loop HVAC Zone Mixer 4;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    Air Loop HVAC Zone Mixer 4,  !- Name
    Node 70,                 !- Outlet Node Name
    Node 82;                 !- Inlet 1 Node Name

  PlantLoop,
    office hot water plant,  !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    office hot water plant Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 6,                  !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 5,                  !- Plant Side Inlet Node Name
    Node 6,                  !- Plant Side Outlet Node Name
    office hot water plant Supply Branches,  !- Plant Side Branch List Name
    office hot water plant Supply Connector List,  !- Plant Side Connector List Name
    Node 8,                  !- Demand Side Inlet Node Name
    Node 9,                  !- Demand Side Outlet Node Name
    office hot water plant Demand Branches,  !- Demand Side Branch List Name
    office hot water plant Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    office hot water plant high-T off list,  !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    office hot water plant,  !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.22,                   !- Design Loop Exit Temperature {C}
    22.22,                   !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    office hot water plant Supply Branches,  !- Name
    office hot water plant Supply Inlet Branch,  !- Branch 1 Name
    office hot water plant Supply Branch 1,  !- Branch 2 Name
    office hot water plant Supply Branch 2,  !- Branch 3 Name
    office hot water plant Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    office hot water plant Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    office hot water plant Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    office hot water plant Supply Mixer;  !- Connector 2 Name

  Connector:Splitter,
    office hot water plant Supply Splitter,  !- Name
    office hot water plant Supply Inlet Branch,  !- Inlet Branch Name
    office hot water plant Supply Branch 1,  !- Outlet Branch 1 Name
    office hot water plant Supply Branch 2;  !- Outlet Branch 2 Name

  Connector:Mixer,
    office hot water plant Supply Mixer,  !- Name
    office hot water plant Supply Outlet Branch,  !- Outlet Branch Name
    office hot water plant Supply Branch 1,  !- Inlet Branch 1 Name
    office hot water plant Supply Branch 2;  !- Inlet Branch 2 Name

  Branch,
    office hot water plant Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    office hot water pump,   !- Component 1 Name
    Node 5,                  !- Component 1 Inlet Node Name
    Node 11;                 !- Component 1 Outlet Node Name

  Pump:VariableSpeed,
    office hot water pump,   !- Name
    Node 5,                  !- Inlet Node Name
    Node 11,                 !- Outlet Node Name
    Autosize,                !- Design Maximum Flow Rate {m3/s}
    240925,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.91,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0,                       !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory

  Branch,
    office hot water plant Supply Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    office boiler,           !- Component 1 Name
    Node 7,                  !- Component 1 Inlet Node Name
    Node 12;                 !- Component 1 Outlet Node Name

  Boiler:HotWater,
    office boiler,           !- Name
    NaturalGas,              !- Fuel Type
    Autosize,                !- Nominal Capacity {W}
    0.8,                     !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    BlrHWBlrFIRRatio_fQRatioSI,  !- Normalized Boiler Efficiency Curve Name
    Autosize,                !- Design Water Flow Rate {m3/s}
    0,                       !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1,                       !- Optimum Part Load Ratio
    Node 7,                  !- Boiler Water Inlet Node Name
    Node 12,                 !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0,                       !- Parasitic Electric Load {W}
    1,                       !- Sizing Factor
    General;                 !- End-Use Subcategory

  Curve:Quadratic,
    BlrHWBlrFIRRatio_fQRatioSI,  !- Name
    0.6267,                  !- Coefficient1 Constant
    0.674,                   !- Coefficient2 x
    -0.3073,                 !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    100,                     !- Maximum Value of x
    0.75;                    !- Minimum Curve Output

  Branch,
    office hot water plant Supply Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office Supply Equipment Bypass pipe,  !- Component 1 Name
    Node 13,                 !- Component 1 Inlet Node Name
    Node 14;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office Supply Equipment Bypass pipe,  !- Name
    Node 13,                 !- Inlet Node Name
    Node 14;                 !- Outlet Node Name

  Branch,
    office hot water plant Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office Supply Outlet pipe,  !- Component 1 Name
    Node 16,                 !- Component 1 Inlet Node Name
    Node 6;                  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office Supply Outlet pipe,  !- Name
    Node 16,                 !- Inlet Node Name
    Node 6;                  !- Outlet Node Name

  SetpointManager:Scheduled,
    office hot water setpoint manager,  !- Name
    Temperature,             !- Control Variable
    hot water supply temperature,  !- Schedule Name
    Node 6;                  !- Setpoint Node or NodeList Name

  BranchList,
    office hot water plant Demand Branches,  !- Name
    office hot water plant Demand Inlet Branch,  !- Branch 1 Name
    office hot water plant Demand Branch 1,  !- Branch 2 Name
    office hot water plant Demand Branch 2,  !- Branch 3 Name
    office hot water plant Demand Branch 3,  !- Branch 4 Name
    office hot water plant Demand Branch 4,  !- Branch 5 Name
    office hot water plant Demand Branch 5,  !- Branch 6 Name
    office hot water plant Demand Branch 6,  !- Branch 7 Name
    office hot water plant Demand Branch 7,  !- Branch 8 Name
    office hot water plant Demand Branch 8,  !- Branch 9 Name
    office hot water plant Demand Branch 9,  !- Branch 10 Name
    office hot water plant Demand Bypass Branch,  !- Branch 11 Name
    office hot water plant Demand Outlet Branch;  !- Branch 12 Name

  ConnectorList,
    office hot water plant Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    office hot water plant Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    office hot water plant Demand Mixer;  !- Connector 2 Name

  Connector:Splitter,
    office hot water plant Demand Splitter,  !- Name
    office hot water plant Demand Inlet Branch,  !- Inlet Branch Name
    office hot water plant Demand Branch 1,  !- Outlet Branch 1 Name
    office hot water plant Demand Branch 2,  !- Outlet Branch 2 Name
    office hot water plant Demand Branch 3,  !- Outlet Branch 3 Name
    office hot water plant Demand Branch 4,  !- Outlet Branch 4 Name
    office hot water plant Demand Branch 5,  !- Outlet Branch 5 Name
    office hot water plant Demand Branch 6,  !- Outlet Branch 6 Name
    office hot water plant Demand Branch 7,  !- Outlet Branch 7 Name
    office hot water plant Demand Branch 8,  !- Outlet Branch 8 Name
    office hot water plant Demand Branch 9,  !- Outlet Branch 9 Name
    office hot water plant Demand Bypass Branch;  !- Outlet Branch 10 Name

  Connector:Mixer,
    office hot water plant Demand Mixer,  !- Name
    office hot water plant Demand Outlet Branch,  !- Outlet Branch Name
    office hot water plant Demand Branch 1,  !- Inlet Branch 1 Name
    office hot water plant Demand Branch 2,  !- Inlet Branch 2 Name
    office hot water plant Demand Branch 3,  !- Inlet Branch 3 Name
    office hot water plant Demand Branch 4,  !- Inlet Branch 4 Name
    office hot water plant Demand Branch 5,  !- Inlet Branch 5 Name
    office hot water plant Demand Branch 6,  !- Inlet Branch 6 Name
    office hot water plant Demand Branch 7,  !- Inlet Branch 7 Name
    office hot water plant Demand Branch 8,  !- Inlet Branch 8 Name
    office hot water plant Demand Branch 9,  !- Inlet Branch 9 Name
    office hot water plant Demand Bypass Branch;  !- Inlet Branch 10 Name

  Branch,
    office hot water plant Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Demand Inlet pipe,  !- Component 1 Name
    Node 8,                  !- Component 1 Inlet Node Name
    Node 17;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Demand Inlet pipe,  !- Name
    Node 8,                  !- Inlet Node Name
    Node 17;                 !- Outlet Node Name

  Branch,
    office hot water plant Demand Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Coil Bypass,  !- Component 1 Name
    Node 10,                 !- Component 1 Inlet Node Name
    Node 15;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Coil Bypass,  !- Name
    Node 10,                 !- Inlet Node Name
    Node 15;                 !- Outlet Node Name

  Branch,
    office hot water plant Demand Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S1 office heating coil,  !- Component 1 Name
    Node 24,                 !- Component 1 Inlet Node Name
    Node 25;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S1 office hot water reheat coil,  !- Component 1 Name
    Node 31,                 !- Component 1 Inlet Node Name
    Node 32;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S2 office heating coil,  !- Component 1 Name
    Node 40,                 !- Component 1 Inlet Node Name
    Node 41;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S2 office hot water reheat coil,  !- Component 1 Name
    Node 47,                 !- Component 1 Inlet Node Name
    Node 48;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S3 office heating coil,  !- Component 1 Name
    Node 56,                 !- Component 1 Inlet Node Name
    Node 57;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S3 office hot water reheat coil,  !- Component 1 Name
    Node 63,                 !- Component 1 Inlet Node Name
    Node 64;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S4 office heating coil,  !- Component 1 Name
    Node 72,                 !- Component 1 Inlet Node Name
    Node 73;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    S4 office hot water reheat coil,  !- Component 1 Name
    Node 79,                 !- Component 1 Inlet Node Name
    Node 80;                 !- Component 1 Outlet Node Name

  Branch,
    office hot water plant Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Demand Bypass Pipe,  !- Component 1 Name
    office hot water plant Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    office hot water plant Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Demand Bypass Pipe,  !- Name
    office hot water plant Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    office hot water plant Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    office hot water plant Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    office hot water plant Demand Outlet pipe,  !- Component 1 Name
    Node 18,                 !- Component 1 Inlet Node Name
    Node 9;                  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    office hot water plant Demand Outlet pipe,  !- Name
    Node 18,                 !- Inlet Node Name
    Node 9;                  !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    office hot water plant Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    office hot water plant Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    office hot water plant Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    office hot water plant Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    office hot water plant Heating Equipment List,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    office boiler;           !- Equipment 1 Name

  PlantLoop,
    swh loop,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    swh loop Operation Schemes,  !- Plant Equipment Operation Scheme Name
    Node 84,                 !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    0,                       !- Minimum Loop Temperature {C}
    Autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    Autocalculate,           !- Plant Loop Volume {m3}
    Node 83,                 !- Plant Side Inlet Node Name
    Node 84,                 !- Plant Side Outlet Node Name
    swh loop Supply Branches,!- Plant Side Branch List Name
    swh loop Supply Connector List,  !- Plant Side Connector List Name
    Node 86,                 !- Demand Side Inlet Node Name
    Node 87,                 !- Demand Side Outlet Node Name
    swh loop Demand Branches,!- Demand Side Branch List Name
    swh loop Demand Connector List,  !- Demand Side Connector List Name
    Optimal,                 !- Load Distribution Scheme
    swh loop high-T off list,!- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    ;                        !- Common Pipe Simulation

  Sizing:Plant,
    swh loop,                !- Plant or Condenser Loop Name
    heating,                 !- Loop Type
    57.2222,                 !- Design Loop Exit Temperature {C}
    5,                       !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1,                       !- Zone Timesteps in Averaging Window
    None;                    !- Coincident Sizing Factor Mode

  BranchList,
    swh loop Supply Branches,!- Name
    swh loop Supply Inlet Branch,  !- Branch 1 Name
    swh loop Supply Branch 1,!- Branch 2 Name
    swh loop Supply Branch 2,!- Branch 3 Name
    swh loop Supply Outlet Branch;  !- Branch 4 Name

  ConnectorList,
    swh loop Supply Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    swh loop Supply Splitter,!- Name
    swh loop Supply Inlet Branch,  !- Inlet Branch Name
    swh loop Supply Branch 1,!- Outlet Branch 1 Name
    swh loop Supply Branch 2;!- Outlet Branch 2 Name

  Connector:Mixer,
    swh loop Supply Mixer,   !- Name
    swh loop Supply Outlet Branch,  !- Outlet Branch Name
    swh loop Supply Branch 1,!- Inlet Branch 1 Name
    swh loop Supply Branch 2;!- Inlet Branch 2 Name

  Branch,
    swh loop Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    swh pump,                !- Component 1 Name
    Node 83,                 !- Component 1 Inlet Node Name
    Node 92;                 !- Component 1 Outlet Node Name

  Pump:ConstantSpeed,
    swh pump,                !- Name
    Node 83,                 !- Inlet Node Name
    Node 92,                 !- Outlet Node Name
    Autosize,                !- Design Flow Rate {m3/s}
    240925,                  !- Design Pump Head {Pa}
    Autosize,                !- Design Power Consumption {W}
    0.825,                   !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- Rotational Speed {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    General;                 !- End-Use Subcategory

  Branch,
    swh loop Supply Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    shw heater,              !- Component 1 Name
    Node 85,                 !- Component 1 Inlet Node Name
    Node 89;                 !- Component 1 Outlet Node Name

  WaterHeater:Mixed,
    shw heater,              !- Name
    0.3785,                  !- Tank Volume {m3}
    swh setpoint temp,       !- Setpoint Temperature Schedule Name
    2,                       !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    19011,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    0,                       !- Heater Ignition Minimum Flow Rate {m3/s}
    0,                       !- Heater Ignition Delay {s}
    NaturalGas,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    205,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    205,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    NaturalGas,              !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    swh heater ambient temp, !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Loss Fraction to Zone
    6,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Node 85,                 !- Use Side Inlet Node Name
    Node 89,                 !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    Autosize,                !- Use Side Design Flow Rate {m3/s}
    Autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    IndirectHeatPrimarySetpoint,  !- Source Side Flow Control Mode
    ,                        !- Indirect Alternate Setpoint Temperature Schedule Name
    General;                 !- End-Use Subcategory

  Branch,
    swh loop Supply Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply bypass,  !- Component 1 Name
    Node 90,                 !- Component 1 Inlet Node Name
    Node 91;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe supply bypass,  !- Name
    Node 90,                 !- Inlet Node Name
    Node 91;                 !- Outlet Node Name

  Branch,
    swh loop Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe supply outlet,  !- Component 1 Name
    Node 93,                 !- Component 1 Inlet Node Name
    Node 84;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe supply outlet,  !- Name
    Node 93,                 !- Inlet Node Name
    Node 84;                 !- Outlet Node Name

  SetpointManager:Scheduled,
    Setpoint Manager Scheduled 1,  !- Name
    Temperature,             !- Control Variable
    swh setpoint temp,       !- Schedule Name
    Node 84;                 !- Setpoint Node or NodeList Name

  BranchList,
    swh loop Demand Branches,!- Name
    swh loop Demand Inlet Branch,  !- Branch 1 Name
    swh loop Demand Branch 1,!- Branch 2 Name
    swh loop Demand Branch 2,!- Branch 3 Name
    swh loop Demand Branch 3,!- Branch 4 Name
    swh loop Demand Branch 4,!- Branch 5 Name
    swh loop Demand Branch 5,!- Branch 6 Name
    swh loop Demand Bypass Branch,  !- Branch 7 Name
    swh loop Demand Outlet Branch;  !- Branch 8 Name

  ConnectorList,
    swh loop Demand Connector List,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    swh loop Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    swh loop Demand Mixer;   !- Connector 2 Name

  Connector:Splitter,
    swh loop Demand Splitter,!- Name
    swh loop Demand Inlet Branch,  !- Inlet Branch Name
    swh loop Demand Branch 1,!- Outlet Branch 1 Name
    swh loop Demand Branch 2,!- Outlet Branch 2 Name
    swh loop Demand Branch 3,!- Outlet Branch 3 Name
    swh loop Demand Branch 4,!- Outlet Branch 4 Name
    swh loop Demand Branch 5,!- Outlet Branch 5 Name
    swh loop Demand Bypass Branch;  !- Outlet Branch 6 Name

  Connector:Mixer,
    swh loop Demand Mixer,   !- Name
    swh loop Demand Outlet Branch,  !- Outlet Branch Name
    swh loop Demand Branch 1,!- Inlet Branch 1 Name
    swh loop Demand Branch 2,!- Inlet Branch 2 Name
    swh loop Demand Branch 3,!- Inlet Branch 3 Name
    swh loop Demand Branch 4,!- Inlet Branch 4 Name
    swh loop Demand Branch 5,!- Inlet Branch 5 Name
    swh loop Demand Bypass Branch;  !- Inlet Branch 6 Name

  Branch,
    swh loop Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand inlet,   !- Component 1 Name
    Node 86,                 !- Component 1 Inlet Node Name
    Node 103;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand inlet,   !- Name
    Node 86,                 !- Inlet Node Name
    Node 103;                !- Outlet Node Name

  Branch,
    swh loop Demand Branch 1,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 1, !- Component 1 Name
    Node 88,                 !- Component 1 Inlet Node Name
    Node 94;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 1, !- Name
    Node 88,                 !- Inlet Node Name
    Node 94,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 1;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 1,   !- Name
    General,                 !- End-Use Subcategory
    3.67787014302948e-006,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3,    !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S1 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 2,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 2, !- Component 1 Name
    Node 95,                 !- Component 1 Inlet Node Name
    Node 96;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 2, !- Name
    Node 95,                 !- Inlet Node Name
    Node 96,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 2;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 2,   !- Name
    General,                 !- End-Use Subcategory
    3.67787014302948e-006,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 1,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S2 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 3,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 3, !- Component 1 Name
    Node 97,                 !- Component 1 Inlet Node Name
    Node 98;                 !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 3, !- Name
    Node 97,                 !- Inlet Node Name
    Node 98,                 !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 3;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 3,   !- Name
    General,                 !- End-Use Subcategory
    3.67787014302948e-006,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 2,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S3 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 4,!- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Water Use Connections 4, !- Component 1 Name
    Node 99,                 !- Component 1 Inlet Node Name
    Node 100;                !- Component 1 Outlet Node Name

  WaterUse:Connections,
    Water Use Connections 4, !- Name
    Node 99,                 !- Inlet Node Name
    Node 100,                !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Water Use Equipment 4;   !- Water Use Equipment 1 Name

  WaterUse:Equipment,
    Water Use Equipment 4,   !- Name
    General,                 !- End-Use Subcategory
    3.67787014302948e-006,   !- Peak Flow Rate {m3/s}
    office water use year,   !- Flow Rate Fraction Schedule Name
    swh target temp 43.3 3,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    S4 office core,          !- Zone Name
    swh equipment sensible,  !- Sensible Fraction Schedule Name
    swh equipment latent;    !- Latent Fraction Schedule Name

  Branch,
    swh loop Demand Branch 5,!- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand bypass,  !- Component 1 Name
    Node 101,                !- Component 1 Inlet Node Name
    Node 102;                !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand bypass,  !- Name
    Node 101,                !- Inlet Node Name
    Node 102;                !- Outlet Node Name

  Branch,
    swh loop Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh loop Demand Bypass Pipe,  !- Component 1 Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh loop Demand Bypass Pipe,  !- Name
    swh loop Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    swh loop Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Branch,
    swh loop Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    swh pipe demand outlet,  !- Component 1 Name
    Node 104,                !- Component 1 Inlet Node Name
    Node 87;                 !- Component 1 Outlet Node Name

  Pipe:Adiabatic,
    swh pipe demand outlet,  !- Name
    Node 104,                !- Inlet Node Name
    Node 87;                 !- Outlet Node Name

  PlantEquipmentOperationSchemes,
    swh loop Operation Schemes,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    swh loop Heating Operation Scheme,  !- Control Scheme 1 Name
    Always On Discrete;      !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    swh loop Heating Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000,              !- Load Range 1 Upper Limit {W}
    swh loop Heating Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    swh loop Heating Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    shw heater;              !- Equipment 1 Name

  Site:Location,
    Climate Zone 3_CA_USA Design_Conditions,  !- Name
    37.7,                    !- Latitude {deg}
    -122.2,                  !- Longitude {deg}
    -8,                      !- Time Zone {hr}
    2;                       !- Elevation {m}

  SizingPeriod:DesignDay,
    Climate Zone 3 Ann Clg .4% Condns WB=>MDB,  !- Name
    8,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.8,                    !- Maximum Dry-Bulb Temperature {C}
    7.5,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    19.1,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.319,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.545;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

  SizingPeriod:DesignDay,
    Climate Zone 3 Ann Htg 99.6% Condns DB,  !- Name
    12,                      !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    2.6,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    2.6,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101301,                  !- Barometric Pressure {Pa}
    2.1,                     !- Wind Speed {m/s}
    50,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  ZoneList,
    office space type,       !- Name
    S1 office core,          !- Zone 1 Name
    S2 office core,          !- Zone 2 Name
    S3 office core,          !- Zone 3 Name
    S4 office core;          !- Zone 4 Name

  InternalMass,
    S1 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S1 office core,          !- Zone or ZoneList Name
    592.153899999386;        !- Surface Area {m2}

  InternalMass,
    S2 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S2 office core,          !- Zone or ZoneList Name
    592.153899999386;        !- Surface Area {m2}

  InternalMass,
    S4 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S4 office core,          !- Zone or ZoneList Name
    592.153899999386;        !- Surface Area {m2}

  InternalMass,
    S3 office core Internal Mass 1,  !- Name
    int furnishing interior furnishing,  !- Construction Name
    S3 office core,          !- Zone or ZoneList Name
    592.153899999386;        !- Surface Area {m2}

  Lights,
    office lights,           !- Name
    office space type,       !- Zone or ZoneList Name
    office int_lighting year,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.39,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.4,                     !- Return Air Fraction
    0.4,                     !- Fraction Radiant
    0.2,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    General;                 !- End-Use Subcategory

  People,
    office people,           !- Name
    office space type,       !- Zone or ZoneList Name
    office occupancy year,   !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.1076,                  !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    0.556,                   !- Sensible Heat Fraction
    office activity year,    !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ,                        !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency Schedule,!- Work Efficiency Schedule Name
    ,                        !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule,       !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger,                  !- Thermal Comfort Model 1 Type
    Pierce;                  !- Thermal Comfort Model 2 Type

  ElectricEquipment,
    office electric equipment,  !- Name
    office space type,       !- Zone or ZoneList Name
    office plug loads year,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    14.68,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.2,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ZoneInfiltration:DesignFlowRate,
    office infiltration,     !- Name
    office space type,       !- Zone or ZoneList Name
    office infiltration year,!- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    0.224051539,             !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  Exterior:Lights,
    exterior lights,         !- Name
    whole building ext_lighting year,  !- Schedule Name
    4348.53294098756,        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    exterior lights;         !- End-Use Subcategory

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:Table:SummaryReports,
    AllSummaryMonthlyAndSizingPeriod;  !- Report 1 Name

  Output:VariableDictionary,IDF,Unsorted;

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  LifeCycleCost:NonrecurringCost,
    Default Cost,            !- Name
    Construction,            !- Category
    0,                       !- Cost
    ServicePeriod;           !- Start of Costs

  AvailabilityManager:HighTemperatureTurnOff,
    office hot water plant high-T off,  !- Name
    Node 6,                  !- Sensor Node Name
    100;                     !- Temperature {C}

  AvailabilityManagerAssignmentList,
    office hot water plant high-T off list,  !- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    office hot water plant high-T off;  !- Availability Manager 1 Name

  AvailabilityManager:HighTemperatureTurnOff,
    swh loop high-T off,     !- Name
    Node 84,                 !- Sensor Node Name
    100;                     !- Temperature {C}

  AvailabilityManagerAssignmentList,
    swh loop high-T off list,!- Name
    AvailabilityManager:HighTemperatureTurnOff,  !- Availability Manager 1 Object Type
    swh loop high-T off;     !- Availability Manager 1 Name

  Shading:Site:Detailed,
    Building ID 3981157 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -35.96,34.54,82.52,  !- X,Y,Z ==> Vertex 1 {m}
    -35.96,34.54,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    23.82,42.94,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    23.82,42.94,82.52;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981157 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    23.82,42.94,82.52,  !- X,Y,Z ==> Vertex 1 {m}
    23.82,42.94,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    19.28,75.28,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    19.28,75.28,82.52;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981158 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    55.34,37.23,45.76,  !- X,Y,Z ==> Vertex 1 {m}
    55.34,37.23,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    60.58,0.37,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    60.58,0.37,45.76;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981158 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    60.58,0.37,45.76,  !- X,Y,Z ==> Vertex 1 {m}
    60.58,0.37,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    131.74,10.50,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    131.74,10.50,45.76;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981159 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    61.38,-63.60,100.79,  !- X,Y,Z ==> Vertex 1 {m}
    61.38,-63.60,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    66.33,-99.75,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    66.33,-99.75,100.79;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981159 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    105.09,-57.61,100.79,  !- X,Y,Z ==> Vertex 1 {m}
    105.09,-57.61,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    61.38,-63.60,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    61.38,-63.60,100.79;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981161 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -33.32,-29.88,59.59,  !- X,Y,Z ==> Vertex 1 {m}
    -33.32,-29.88,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -90.50,-37.92,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -90.50,-37.92,59.59;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981166 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    96.55,-11.62,115.98,  !- X,Y,Z ==> Vertex 1 {m}
    96.55,-11.62,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    101.67,-48.09,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    101.67,-48.09,115.98;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981166 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    136.88,-5.95,115.98,  !- X,Y,Z ==> Vertex 1 {m}
    136.88,-5.95,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    96.55,-11.62,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    96.55,-11.62,115.98;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981167 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    38.86,-57.65,56.21,  !- X,Y,Z ==> Vertex 1 {m}
    38.86,-57.65,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    33.28,-18.92,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    33.28,-18.92,56.21;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981167 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    33.28,-18.92,56.21,  !- X,Y,Z ==> Vertex 1 {m}
    33.28,-18.92,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -25.55,-27.40,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -25.55,-27.40,56.21;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981168 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    54.39,-17.39,42.68,  !- X,Y,Z ==> Vertex 1 {m}
    54.39,-17.39,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    59.55,-54.09,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    59.55,-54.09,42.68;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981168 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    81.82,-13.53,42.68,  !- X,Y,Z ==> Vertex 1 {m}
    81.82,-13.53,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    54.39,-17.39,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    54.39,-17.39,42.68;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981170 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -54.94,-75.66,114.55,  !- X,Y,Z ==> Vertex 1 {m}
    -54.94,-75.66,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -60.52,-35.46,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -60.52,-35.46,114.55;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981170 wall 4,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -60.52,-35.46,114.55,  !- X,Y,Z ==> Vertex 1 {m}
    -60.52,-35.46,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -88.22,-39.30,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -88.22,-39.30,114.55;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981177 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    46.42,73.86,69.16,  !- X,Y,Z ==> Vertex 1 {m}
    46.42,73.86,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    50.44,46.27,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    50.44,46.27,69.16;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981177 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    50.44,46.27,69.16,  !- X,Y,Z ==> Vertex 1 {m}
    50.44,46.27,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    78.98,50.43,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    78.98,50.43,69.16;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981184 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -58.74,-18.01,16.92,  !- X,Y,Z ==> Vertex 1 {m}
    -58.74,-18.01,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -37.86,-14.86,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -37.86,-14.86,16.92;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981207 wall 1,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    29.28,4.25,16.66,  !- X,Y,Z ==> Vertex 1 {m}
    29.28,4.25,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.37,0.21,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.37,0.21,16.66;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981207 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    0.37,0.21,16.66,  !- X,Y,Z ==> Vertex 1 {m}
    0.37,0.21,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    1.23,-9.44,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    1.23,-9.44,16.66;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981207 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    1.23,-9.44,16.66,  !- X,Y,Z ==> Vertex 1 {m}
    1.23,-9.44,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -3.15,-10.01,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -3.15,-10.01,16.66;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981207 wall 6,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    28.17,12.57,16.66,  !- X,Y,Z ==> Vertex 1 {m}
    28.17,12.57,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    29.28,4.25,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    29.28,4.25,16.66;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981253 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    17.70,92.92,74.34,  !- X,Y,Z ==> Vertex 1 {m}
    17.70,92.92,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    12.60,129.63,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    12.60,129.63,74.34;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981191 wall 2,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -100.95,23.98,38.81,  !- X,Y,Z ==> Vertex 1 {m}
    -100.95,23.98,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -69.50,28.34,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -69.50,28.34,38.81;  !- X,Y,Z ==> Vertex 4 {m}

  Shading:Site:Detailed,
    Building ID 3981191 wall 3,  !- Name
    ,                        !- Transmittance Schedule Name
    4,                       !- Number of Vertices
    -69.50,28.34,38.81,  !- X,Y,Z ==> Vertex 1 {m}
    -69.50,28.34,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    -72.08,46.92,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    -72.08,46.92,38.81;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in Oct,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    7/4,                     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in Sep,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Martin Luther King Day,  !- Name
    3rd Monday in Jan,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    1/1,                     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in Feb,       !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in Nov,     !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    ,                        !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    2nd Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

  CurrencyType,
    USD;                     !- Monetary Unit

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

  OutputControl:ReportingTolerances,
    0.56,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.56;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference;  !- Algorithm

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Curve:Cubic,
    latent case credit curve,!- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  OutdoorAir:Node,
    rack case condenserInlet;!- Name

  Curve:Cubic,
    Freezer_LatentEnergyMult,!- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Schedule:Compact,
    WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Average,     !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    WALKINFREEZER_WalkInStockingSched,  !- Name
    any_number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    WALKINFREEZER_CaseCreditReduxSched,  !- Name
    fractional,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Schedule:Compact,
    Refrigeration_ALWAYS_ON, !- Name
    on_off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    CaseStockingSched,       !- Name
    any_number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Site:GroundTemperature:BuildingSurface,17.7,17.68,17.71,18.22,19.89,21.71,22.83,23.02,21.49,19.27,17.98,17.74;

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    14.14,                   !- Annual Average Outdoor Air Temperature {C}
    7.80;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

